    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 181,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 353,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 184,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 326,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 248,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 329,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 378,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 246,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 379,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 299,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 382,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 403,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 384,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 631,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 365,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 366,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 367,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 369,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 370,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 629,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 343,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 415,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 596,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 473,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 597,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 421,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 598,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 317,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 599,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 616,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 600,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 595,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 602,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 603,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 322,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 484,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 651,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 485,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 486,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 688,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 487,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 488,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 424,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 489,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 547,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 490,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 593,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 491,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 482,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 416,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 471,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 642,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 472,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 694,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 473,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 596,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 475,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 483,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 476,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 431,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 477,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 423,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 182,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.274,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 184,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,33.274,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 188,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,1.80477854883065e-15,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,-3.60955709766142e-16,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,-3.97051280742745e-15,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,-1.80477854883066e-15;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 189,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 190,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,7.21911419532262e-16,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,-7.21911419532262e-16,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,-7.21911419532262e-16,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,7.21911419532262e-16;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 191,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 192,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,-7.21911419532262e-16,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,7.21911419532262e-16,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,7.21911419532262e-16,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,-7.21911419532262e-16;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 193,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 194,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 114,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,27.93365,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 195,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,-7.21911419532262e-16,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,-2.16573425859679e-15,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,-7.21911419532262e-16,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,7.21911419532265e-16;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 196,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 197,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 198,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,8.12150346973795e-16,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,-8.12150346973793e-16,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,-1.71453962138912e-15,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,-9.02389274415328e-17;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 199,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,-2.70716782324596e-16,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,-3.69979602510284e-15,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,-3.88027387998591e-15,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,-4.51194637207666e-16;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 200,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 201,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 202,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,-2.25597318603832e-15,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,-9.9262820185686e-16,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,6.31672492090729e-16,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,-6.31672492090731e-16;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 203,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 204,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,-3.24860138789518e-15,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,-7.21911419532266e-16,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,1.08286712929839e-15;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 205,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,8.12150346973791e-16,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,9.92628201856854e-16,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,9.02389274415274e-17,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,-9.02389274415352e-17;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 206,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 207,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,9.02389274415329e-17,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,-9.02389274415325e-17,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,-2.70716782324598e-16,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,-9.02389274415324e-17;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 208,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 137,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 209,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 126,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,4.51194637207664e-16,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,-9.02389274415324e-17,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,-2.70716782324598e-16,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.70716782324598e-16;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 321,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 288,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 618,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 252,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 619,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 620,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 355,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,1.2192,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,1.2192,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,26.71445,1.2192,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,26.71445,1.2192,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,1.2192;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 621,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 259,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 622,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 239,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,1.2192,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,6.5611375,1.2192,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,1.2192,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,1.2192,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,5.3419375,1.2192;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 623,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 624,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 265,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 625,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 364,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 626,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 627,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 327,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 628,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 309,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 629,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 370,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 630,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 295,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 631,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 384,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 632,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 376,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 633,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 272,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 685,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 281,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 686,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 302,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 687,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 339,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,1.2192,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,1.2192;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 98,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 199,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 261,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 281,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 685,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 282,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 283,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 231,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 293,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 341,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 274,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 519,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 537,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 520,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 562,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 521,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 506,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 522,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 652,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 523,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 697,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 524,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 578,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 525,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 534,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 526,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 433,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 527,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 552,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 528,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 608,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 182,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 198,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 62,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 163,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 258,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 309,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 628,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 273,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 311,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 414,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 312,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 506,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 521,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 507,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 559,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 508,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 563,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 509,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 650,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 510,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 551,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 511,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 702,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 314,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 317,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 598,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 318,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,33.274,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 319,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.274,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 395,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 396,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 296,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 397,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 369,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 398,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 375,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 399,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 331,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 400,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 389,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 401,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 402,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 289,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 403,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 404,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 362,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 405,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 230,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 406,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 334,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 407,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 408,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 304,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 409,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 253,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 410,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 275,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 411,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 412,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 267,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 413,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 414,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 311,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 634,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 617,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 635,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 586,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,6.5611375,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,5.3419375,3.9624;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 636,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 505,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 637,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 419,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,26.71445,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,26.71445,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,3.9624;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 638,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 512,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 639,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 529,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 640,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 550,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 641,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 556,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 642,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 471,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 643,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 462,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 644,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 478,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 645,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 492,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 646,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 536,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 647,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 572,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 648,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 605,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 649,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 564,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 650,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 509,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 651,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 484,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 652,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 522,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 653,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 543,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 124,             !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 126,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 110,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 38,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 136,             !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 137,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 208,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 117,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 181,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 135,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 356,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 218,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 240,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 358,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 359,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 360,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 361,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 233,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 362,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 404,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 364,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 625,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 348,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 264,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 270,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 252,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 618,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 253,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 409,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 243,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 244,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 371,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 372,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 377,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 373,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 375,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 376,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 632,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 210,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 626,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.34193749999998,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 330,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 297,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.34193749999998,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 214,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 314,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.34193749999998,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 236,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 462,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 643,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 463,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 428,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 464,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 692,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 465,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 580,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 466,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 427,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 467,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 515,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 468,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 495,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 469,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 587,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 470,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 606,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 569,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 426,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 570,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 567,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 571,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 561,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 572,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 647,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 573,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 691,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 574,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 590,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 575,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 591,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 576,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 555,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 577,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 432,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 478,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 644,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 479,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 695,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 480,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 435,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 481,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 482,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 491,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 483,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 475,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 498,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 614,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 499,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 545,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.34193749999998,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 500,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 501,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 696,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 502,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 594,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.34193749999998,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 503,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 584,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.34193749999998,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 504,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 583,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 505,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 636,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.34193749999998,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.34193749999998,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 169,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 87,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 168,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 170,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 301,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 292,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 302,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 686,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 278,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 304,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 408,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 305,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 306,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 337,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 307,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 386,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 535,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 533,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 536,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 646,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 537,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 519,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 538,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 701,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 539,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 604,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 540,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 514,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 541,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 496,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 205,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 164,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 160,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 385,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 333,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 307,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 358,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 222,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 389,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 400,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 390,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 619,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 265,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 624,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 263,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 267,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 269,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 271,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 270,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 251,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 492,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 645,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 493,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 693,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 494,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 610,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 495,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 468,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 496,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 541,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 497,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 518,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 556,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 641,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 557,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 568,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 558,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 706,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 559,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 507,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 560,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 549,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 561,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 571,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 322,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 603,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.50373750000001,33.274,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    4.50373750000001,5.3419375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    5.7752913562581e-15,5.3419375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    5.7752913562581e-15,33.274,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 323,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7752913562581e-15,33.274,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    5.7752913562581e-15,33.274,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    5.7752913562581e-15,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    5.7752913562581e-15,7.21911419532262e-16,11.8872;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 324,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.15,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,7.21911419532262e-16,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    5.7752913562581e-15,33.274,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    5.7752913562581e-15,7.21911419532262e-16,11.8872;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 325,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.274,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    5.7752913562581e-15,33.274,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    5.7752913562581e-15,33.274,11.8872;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 436,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,7.21911419532262e-16,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.274,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.274,11.8872;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 437,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-6.67,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7752913562581e-15,7.21911419532262e-16,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    5.7752913562581e-15,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,7.21911419532262e-16,11.8872;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 438,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 613,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.06926250000001,5.3419375,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    8.06926250000001,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    5.7752913562581e-15,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    5.7752913562581e-15,5.3419375,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 688,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 486,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 689,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 588,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.50373750000001,5.3419375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.50373750000001,16.63779375,10.668,  !- X,Y,Z ==> Vertex 4 {m}
    5.72293750000001,16.63779375,10.668,  !- X,Y,Z ==> Vertex 5 {m}
    5.72293750000001,6.5611375,10.668,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,6.5611375,10.668,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,10.668;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 690,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 420,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,10.668,  !- X,Y,Z ==> Vertex 4 {m}
    5.72293750000001,26.71445,10.668,  !- X,Y,Z ==> Vertex 5 {m}
    5.72293750000001,16.63779375,10.668,  !- X,Y,Z ==> Vertex 6 {m}
    4.50373750000001,16.63779375,10.668,  !- X,Y,Z ==> Vertex 7 {m}
    4.50373750000001,27.93365,10.668;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 691,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 573,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 692,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 464,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    5.72293750000001,6.5611375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    5.72293750000001,26.71445,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 693,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 493,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 694,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 472,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,33.274,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.50373750000001,27.93365,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.50373750000001,33.274,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 695,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 479,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,33.274,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,33.274,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 696,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 501,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    8.06926250000001,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    8.06926250000001,5.3419375,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 697,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 523,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 698,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 544,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,7.21911419532262e-16,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 699,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 517,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 700,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 565,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 701,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 538,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 702,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 511,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 703,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 609,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 704,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 530,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 705,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 553,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 706,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 558,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,10.668;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 134,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0568125,33.274,2.34088450691832,  !- X,Y,Z ==> Vertex 1 {m}
    10.0568125,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    4.5291375,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    4.5291375,33.274,2.34088450691832;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,0.0,2.33715021841837,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    8.0438625,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    8.0438625,0.0,2.33715021841837;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 3,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,5.3165375,2.34142192620342,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3165375,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0253999999999994,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0253999999999994,2.34142192620342;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 28,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.8671375,0.0,2.33715021841837,  !- X,Y,Z ==> Vertex 1 {m}
    41.8671375,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.8856,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.8856,0.0,2.33715021841837;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 30,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,0.0254,2.34142192620342,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0254,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3165375,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3165375,2.34142192620342;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 328,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,0.0,2.33715021841837,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    8.0438625,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    8.0438625,0.0,2.33715021841837;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 664,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,5.3165375,2.34142192620342,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3165375,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0253999999999994,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0253999999999994,2.34142192620342;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 298,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,0.0254,2.34142192620342,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0254,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3165375,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3165375,2.34142192620342;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 300,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.8671375,0.0,2.33715021841837,  !- X,Y,Z ==> Vertex 1 {m}
    41.8671375,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.8856,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.8856,0.0,2.33715021841837;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 611,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,0.0,2.33715021841837,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    8.0438625,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    8.0438625,0.0,2.33715021841837;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 615,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,5.3165375,2.34142192620342,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3165375,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0253999999999994,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0253999999999994,2.34142192620342;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 383,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,0.0254,2.34142192620342,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0254,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3165375,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3165375,2.34142192620342;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 546,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.8671375,0.0,2.33715021841837,  !- X,Y,Z ==> Vertex 1 {m}
    41.8671375,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.8856,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.8856,0.0,2.33715021841837;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 34,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4783375,33.274,2.34378597698995,  !- X,Y,Z ==> Vertex 1 {m}
    4.4783375,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999994,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999994,33.274,2.34378597698995;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 35,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,33.2486,2.33124628127928,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.2486,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3673375,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3673375,2.33124628127928;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 143,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.8856,33.274,2.34378597698995,  !- X,Y,Z ==> Vertex 1 {m}
    49.8856,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    45.4326625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    45.4326625,33.274,2.34378597698995;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 145,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,5.3673375,2.33124628127928,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3673375,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2486,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2486,2.33124628127928;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 11,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.0946625,0.0,2.33672379147132,  !- X,Y,Z ==> Vertex 1 {m}
    8.0946625,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    16.5481,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    16.5481,0.0,2.33672379147132;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.3629,0.0,2.33672379147132,  !- X,Y,Z ==> Vertex 1 {m}
    33.3629,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    41.8163375,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    41.8163375,0.0,2.33672379147132;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 228,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4783375,33.274,2.34378597698995,  !- X,Y,Z ==> Vertex 1 {m}
    4.4783375,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999994,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999994,33.274,2.34378597698995;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 229,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,33.2486,2.33124628127928,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.2486,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3673375,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3673375,2.33124628127928;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 329,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.8856,33.274,2.34378597698995,  !- X,Y,Z ==> Vertex 1 {m}
    49.8856,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    45.4326625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    45.4326625,33.274,2.34378597698995;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 381,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,5.3673375,2.33124628127928,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3673375,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2486,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2486,2.33124628127928;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 366,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.366625,33.274,2.337341580292,  !- X,Y,Z ==> Vertex 1 {m}
    12.366625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    4.5291375,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    4.5291375,33.274,2.337341580292;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 415,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4783375,33.274,2.34378597698995,  !- X,Y,Z ==> Vertex 1 {m}
    4.4783375,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999994,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999994,33.274,2.34378597698995;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 602,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,33.2486,2.33124628127928,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.2486,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3673375,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3673375,2.33124628127928;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 485,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.8856,33.274,2.34378597698995,  !- X,Y,Z ==> Vertex 1 {m}
    49.8856,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    45.4326625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    45.4326625,33.274,2.34378597698995;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 487,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,5.3673375,2.33124628127928,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3673375,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2486,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2486,2.33124628127928;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 416,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.366625,33.274,2.337341580292,  !- X,Y,Z ==> Vertex 1 {m}
    12.366625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    4.5291375,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    4.5291375,33.274,2.337341580292;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.5989,0.0,2.3328388954772,  !- X,Y,Z ==> Vertex 1 {m}
    16.5989,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    33.3121,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    33.3121,0.0,2.3328388954772;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 139,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.3818625,33.274,2.33074675937051,  !- X,Y,Z ==> Vertex 1 {m}
    45.3818625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    10.1076125,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    10.1076125,33.274,2.33074675937051;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 373,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.3818625,33.274,2.33087876062609,  !- X,Y,Z ==> Vertex 1 {m}
    45.3818625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    12.417425,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    12.417425,33.274,2.33087876062609;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 213,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.0946625,0.0,2.33083349358599,  !- X,Y,Z ==> Vertex 1 {m}
    8.0946625,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    41.8163375,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    41.8163375,0.0,2.33083349358599;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 481,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.3818625,33.274,2.33087876062609,  !- X,Y,Z ==> Vertex 1 {m}
    45.3818625,33.274,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    12.417425,33.274,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    12.417425,33.274,2.33087876062609;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    window_baseline,  !- Construction Name
    Surface 500,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.0946625,0.0,2.33083349358599,  !- X,Y,Z ==> Vertex 1 {m}
    8.0946625,0.0,1.0207625,  !- X,Y,Z ==> Vertex 2 {m}
    41.8163375,0.0,1.0207625,  !- X,Y,Z ==> Vertex 3 {m}
    41.8163375,0.0,2.33083349358599;  !- X,Y,Z ==> Vertex 4 {m}
  InternalMass,
    ActiveStorage_Bot_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList Name
    72.37050042;             !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Bot_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Bot_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Bot_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList Name
    26.48464461125;          !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Mid_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    72.37050042;             !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Mid_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Mid_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Mid_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    26.48464461125;          !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Top_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList Name
    72.37050042;             !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Top_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Top_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}
  InternalMass,
    ActiveStorage_Top_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList Name
    26.48464461125;          !- Surface Area {m2}
  InternalMass,
    ClassRoom_Bot Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    59.5820179325;           !- Surface Area {m2}
  InternalMass,
    ConfRoom_Bot_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}
  InternalMass,
    ConfRoom_Bot_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}
  InternalMass,
    ConfRoom_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}
  InternalMass,
    ConfRoom_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}
  InternalMass,
    ConfRoom_Top_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}
  InternalMass,
    ConfRoom_Top_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}
  InternalMass,
    Corridor_Bot_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}
  InternalMass,
    Corridor_Bot_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}
  InternalMass,
    Corridor_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}
  InternalMass,
    Corridor_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}
  InternalMass,
    Corridor_Top_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_1 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}
  InternalMass,
    Corridor_Top_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_2 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}
  InternalMass,
    Dining_Bot Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Bot ZN,           !- Zone or ZoneList Name
    45.88585580875;          !- Surface Area {m2}
  InternalMass,
    Dining_Mid Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Mid ZN,           !- Zone or ZoneList Name
    45.88585580875;          !- Surface Area {m2}
  InternalMass,
    Dining_Top Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Top ZN,           !- Zone or ZoneList Name
    45.88585580875;          !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Bot_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Bot_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Bot_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    90.8582104203125;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Bot_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    90.8582104203125;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Mid_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Mid_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Mid_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    84.25243230125;          !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Top_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Top_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}
  InternalMass,
    EnclosedOffice_Top_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    84.25243230125;          !- Surface Area {m2}
  InternalMass,
    FirstFloor_Plenum Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone or ZoneList Name
    3321.477228;             !- Surface Area {m2}
  InternalMass,
    Lobby_Bot Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Bot ZN,            !- Zone or ZoneList Name
    122.854593;              !- Surface Area {m2}
  InternalMass,
    Lobby_Mid Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Mid ZN,            !- Zone or ZoneList Name
    122.854593;              !- Surface Area {m2}
  InternalMass,
    Lobby_Top Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Top ZN,            !- Zone or ZoneList Name
    122.854593;              !- Surface Area {m2}
  InternalMass,
    Lounge_Bot Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    179.1044805;             !- Surface Area {m2}
  InternalMass,
    Mechanical_Bot Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Bot ZN,       !- Zone or ZoneList Name
    99.6164993553125;        !- Surface Area {m2}
  InternalMass,
    Mechanical_Mid Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Mid ZN,       !- Zone or ZoneList Name
    99.6164993553125;        !- Surface Area {m2}
  InternalMass,
    Mechanical_Top Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Top ZN,       !- Zone or ZoneList Name
    99.6164993553125;        !- Surface Area {m2}
  InternalMass,
    MidFloor_Plenum Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    MidFloor_Plenum ZN,      !- Zone or ZoneList Name
    3321.477228;             !- Surface Area {m2}
  InternalMass,
    OpenOffice_Bot_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList Name
    388.207716526563;        !- Surface Area {m2}
  InternalMass,
    OpenOffice_Bot_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList Name
    423.84834585;            !- Surface Area {m2}
  InternalMass,
    OpenOffice_Bot_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    377.296261535;           !- Surface Area {m2}
  InternalMass,
    OpenOffice_Mid_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList Name
    388.207716526563;        !- Surface Area {m2}
  InternalMass,
    OpenOffice_Mid_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList Name
    423.84834585;            !- Surface Area {m2}
  InternalMass,
    OpenOffice_Mid_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    352.62584716625;         !- Surface Area {m2}
  InternalMass,
    OpenOffice_Mid_4 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    360.820901340624;        !- Surface Area {m2}
  InternalMass,
    OpenOffice_Top_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList Name
    388.207716526563;        !- Surface Area {m2}
  InternalMass,
    OpenOffice_Top_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList Name
    423.84834585;            !- Surface Area {m2}
  InternalMass,
    OpenOffice_Top_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    352.62584716625;         !- Surface Area {m2}
  InternalMass,
    OpenOffice_Top_4 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    360.820901340624;        !- Surface Area {m2}
  InternalMass,
    Restroom_Bot Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Bot ZN,         !- Zone or ZoneList Name
    119.41185795;            !- Surface Area {m2}
  InternalMass,
    Restroom_Mid Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    119.41185795;            !- Surface Area {m2}
  InternalMass,
    Restroom_Top Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Top ZN,         !- Zone or ZoneList Name
    119.41185795;            !- Surface Area {m2}
  InternalMass,
    Stair_Bot_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Bot_1 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}
  InternalMass,
    Stair_Bot_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Bot_2 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}
  InternalMass,
    Stair_Mid_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}
  InternalMass,
    Stair_Mid_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}
  InternalMass,
    Stair_Top_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_1 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}
  InternalMass,
    Stair_Top_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_2 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}
  InternalMass,
    TopFloor_Plenum Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    TopFloor_Plenum ZN,      !- Zone or ZoneList Name
    3321.477228;             !- Surface Area {m2}
  People,
    MediumOffice - Classroom People,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.37673686458484,        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name
  People,
    MediumOffice - ClosedOffice People,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0511285744793712,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name
  People,
    MediumOffice - Conference People,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.538195520835486,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name
  People,
    MediumOffice - Dining People,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107639104167097,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name
  People,
    MediumOffice - Lobby People,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107639104167097,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name
  People,
    MediumOffice - OpenOffice People,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name
  Lights,
    MediumOffice - Classroom Lights,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - ClosedOffice Lights,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.5892732896577,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Conference Lights,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    19.8055951667459,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Corridor Lights,  !- Name
    MediumOffice - Corridor, !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.44966967711713,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Dining Lights,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15.0694745833936,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Elec/MechRoom Lights,  !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25.3490090313514,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Lobby Lights,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.9583772500878,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - OpenOffice Lights,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.6215650209078,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Restroom Lights,  !- Name
    MediumOffice - Restroom, !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15.1771136875607,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Stair Lights,  !- Name
    MediumOffice - Stair,    !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.1396036125406,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  Lights,
    MediumOffice - Storage Lights,  !- Name
    MediumOffice - Storage,  !- Zone or ZoneList Name
    Office_Bldg_Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.6701662292213,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    2 Elevator Lift Motors,  !- Name
    Lobby_Bot ZN,            !- Zone or ZoneList Name
    Medium Office BLDG ELEVATORS,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29220.0,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - Classroom Elec Equip,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.3472489167201,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - ClosedOffice Elec Equip,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.4861360833833,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - Conference Elec Equip,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3160008542239,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - Corridor Elec Equip,  !- Name
    MediumOffice - Corridor, !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.19792506251679,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - Dining Elec Equip,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3160008542239,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - Elec/MechRoom Elec Equip,  !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8750077500155,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - Lobby Elec Equip,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8750077500155,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - OpenOffice Elec Equip,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.7778053333884,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ElectricEquipment,
    MediumOffice - Restroom Elec Equip,  !- Name
    MediumOffice - Restroom, !- Zone or ZoneList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8750077500155,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory
  ZoneInfiltration:DesignFlowRate,
    ClassRoom_Bot Infiltration,  !- Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Bot_1 Infiltration,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Bot_2 Infiltration,  !- Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_1 Infiltration,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_2 Infiltration,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Top_1 Infiltration,  !- Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Top_2 Infiltration,  !- Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_1 Infiltration,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_2 Infiltration,  !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_3 Infiltration,  !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_4 Infiltration,  !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_1 Infiltration,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_2 Infiltration,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_3 Infiltration,  !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_1 Infiltration,  !- Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_2 Infiltration,  !- Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_3 Infiltration,  !- Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum Infiltration,  !- Name
    FirstFloor_Plenum ZN,    !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    Lounge_Bot Infiltration, !- Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum Infiltration,  !- Name
    MidFloor_Plenum ZN,      !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Bot_3 Infiltration,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_3 Infiltration,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_4 Infiltration,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_3 Infiltration,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_4 Infiltration,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum Infiltration,  !- Name
    TopFloor_Plenum ZN,      !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00011158988857597,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Classroom Infiltration,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - ClosedOffice Infiltration,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Conference Infiltration,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Corridor Infiltration,  !- Name
    MediumOffice - Corridor, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Dining Infiltration,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Elec/MechRoom Infiltration,  !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Lobby Infiltration,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - OpenOffice Infiltration,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Restroom Infiltration,  !- Name
    MediumOffice - Restroom, !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Stair Infiltration,  !- Name
    MediumOffice - Stair,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  ZoneInfiltration:DesignFlowRate,
    MediumOffice - Storage Infiltration,  !- Name
    MediumOffice - Storage,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
  Exterior:Lights,
    NonDimming Exterior Lights Def,  !- Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
    17809.0,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory
  DesignSpecification:OutdoorAir,
    MediumOffice - Storage Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Classroom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00799950916224,        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Conference Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Corridor Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.000254,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Dining Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.007079211648,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - ClosedOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Lobby Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.007079211648,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Elec/MechRoom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - OpenOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Restroom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.000254,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:OutdoorAir,
    MediumOffice - Stair Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.000254,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ClassRoom_Bot ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
