    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Dining_Bot ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Dining_Mid ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Dining_Top ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Lobby_Bot ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Lobby_Mid ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Lobby_Top ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Lounge_Bot ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Stair_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Stair_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  DesignSpecification:ZoneAirDistribution,
    Stair_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor
  Sizing:Zone,
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Classroom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ClassRoom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Corridor_Bot_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Corridor_Bot_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Corridor_Mid_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Corridor_Mid_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Corridor_Top_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Corridor_Top_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Dining_Bot ZN,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Dining_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Dining_Mid ZN,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Dining_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Dining_Top ZN,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Dining_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Lobby_Bot ZN,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Lobby_Mid ZN,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Lobby_Top ZN,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lounge_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Mechanical_Bot ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Mechanical_Mid ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Mechanical_Top ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Restroom_Bot ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Restroom_Top ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Stair_Bot_1 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Stair_Bot_2 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Stair_Top_1 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:Zone,
    Stair_Top_2 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System
  Sizing:System,
    21 Zone PVAV,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
  Sizing:System,
    21 Zone PVAV 1,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
  Sizing:System,
    23 Zone PVAV,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
  Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5.0,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
  ZoneControl:Thermostat,
    ActiveStorage_Bot_1 ZN Thermostat,  !- Name
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Bot_2 ZN Thermostat,  !- Name
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Bot_3 ZN Thermostat,  !- Name
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Bot_4 ZN Thermostat,  !- Name
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 4;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Mid_1 ZN Thermostat,  !- Name
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 5;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Mid_2 ZN Thermostat,  !- Name
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 6;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Mid_3 ZN Thermostat,  !- Name
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 7;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Mid_4 ZN Thermostat,  !- Name
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 8;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Top_1 ZN Thermostat,  !- Name
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 9;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Top_2 ZN Thermostat,  !- Name
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 10;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Top_3 ZN Thermostat,  !- Name
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 11;  !- Control 1 Name
  ZoneControl:Thermostat,
    ActiveStorage_Top_4 ZN Thermostat,  !- Name
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 12;  !- Control 1 Name
  ZoneControl:Thermostat,
    ClassRoom_Bot ZN Thermostat,  !- Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    ClassRoom_Bot ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Classroom Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    ConfRoom_Bot_1 ZN Thermostat,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    ConfRoom_Bot_2 ZN Thermostat,  !- Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    ConfRoom_Mid_1 ZN Thermostat,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    ConfRoom_Mid_2 ZN Thermostat,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 4;  !- Control 1 Name
  ZoneControl:Thermostat,
    ConfRoom_Top_1 ZN Thermostat,  !- Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    ConfRoom_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 5;  !- Control 1 Name
  ZoneControl:Thermostat,
    ConfRoom_Top_2 ZN Thermostat,  !- Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    ConfRoom_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 6;  !- Control 1 Name
  ZoneControl:Thermostat,
    Corridor_Bot_1 ZN Thermostat,  !- Name
    Corridor_Bot_1 ZN,       !- Zone or ZoneList Name
    Corridor_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    Corridor_Bot_2 ZN Thermostat,  !- Name
    Corridor_Bot_2 ZN,       !- Zone or ZoneList Name
    Corridor_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    Corridor_Mid_1 ZN Thermostat,  !- Name
    Corridor_Mid_1 ZN,       !- Zone or ZoneList Name
    Corridor_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    Corridor_Mid_2 ZN Thermostat,  !- Name
    Corridor_Mid_2 ZN,       !- Zone or ZoneList Name
    Corridor_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 4;  !- Control 1 Name
  ZoneControl:Thermostat,
    Corridor_Top_1 ZN Thermostat,  !- Name
    Corridor_Top_1 ZN,       !- Zone or ZoneList Name
    Corridor_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 5;  !- Control 1 Name
  ZoneControl:Thermostat,
    Corridor_Top_2 ZN Thermostat,  !- Name
    Corridor_Top_2 ZN,       !- Zone or ZoneList Name
    Corridor_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 6;  !- Control 1 Name
  ZoneControl:Thermostat,
    Dining_Bot ZN Thermostat,!- Name
    Dining_Bot ZN,           !- Zone or ZoneList Name
    Dining_Bot ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Dining Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    Dining_Mid ZN Thermostat,!- Name
    Dining_Mid ZN,           !- Zone or ZoneList Name
    Dining_Mid ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Dining Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    Dining_Top ZN Thermostat,!- Name
    Dining_Top ZN,           !- Zone or ZoneList Name
    Dining_Top ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Dining Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Bot_1 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Bot_2 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Bot_3 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Bot_4 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 4;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Mid_1 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 5;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Mid_2 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 6;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Mid_3 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Mid_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 7;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Top_1 ZN Thermostat,  !- Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 8;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Top_2 ZN Thermostat,  !- Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 9;  !- Control 1 Name
  ZoneControl:Thermostat,
    EnclosedOffice_Top_3 ZN Thermostat,  !- Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Top_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 10;  !- Control 1 Name
  ZoneControl:Thermostat,
    Lobby_Bot ZN Thermostat, !- Name
    Lobby_Bot ZN,            !- Zone or ZoneList Name
    Lobby_Bot ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    Lobby_Mid ZN Thermostat, !- Name
    Lobby_Mid ZN,            !- Zone or ZoneList Name
    Lobby_Mid ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    Lobby_Top ZN Thermostat, !- Name
    Lobby_Top ZN,            !- Zone or ZoneList Name
    Lobby_Top ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    Lounge_Bot ZN Thermostat,!- Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    Lounge_Bot ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 4;  !- Control 1 Name
  ZoneControl:Thermostat,
    Mechanical_Bot ZN Thermostat,  !- Name
    Mechanical_Bot ZN,       !- Zone or ZoneList Name
    Mechanical_Bot ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Elec/MechRoom Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    Mechanical_Mid ZN Thermostat,  !- Name
    Mechanical_Mid ZN,       !- Zone or ZoneList Name
    Mechanical_Mid ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Elec/MechRoom Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    Mechanical_Top ZN Thermostat,  !- Name
    Mechanical_Top ZN,       !- Zone or ZoneList Name
    Mechanical_Top ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Elec/MechRoom Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Bot_1 ZN Thermostat,  !- Name
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList Name
    OpenOffice_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Bot_2 ZN Thermostat,  !- Name
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList Name
    OpenOffice_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Bot_3 ZN Thermostat,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    OpenOffice_Bot_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Mid_1 ZN Thermostat,  !- Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 4;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Mid_2 ZN Thermostat,  !- Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 5;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Mid_3 ZN Thermostat,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 6;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Mid_4 ZN Thermostat,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 7;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Top_1 ZN Thermostat,  !- Name
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 8;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Top_2 ZN Thermostat,  !- Name
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 9;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Top_3 ZN Thermostat,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 10;  !- Control 1 Name
  ZoneControl:Thermostat,
    OpenOffice_Top_4 ZN Thermostat,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 11;  !- Control 1 Name
  ZoneControl:Thermostat,
    Restroom_Bot ZN Thermostat,  !- Name
    Restroom_Bot ZN,         !- Zone or ZoneList Name
    Restroom_Bot ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Restroom Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    Restroom_Mid ZN Thermostat,  !- Name
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    Restroom_Mid ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Restroom Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    Restroom_Top ZN Thermostat,  !- Name
    Restroom_Top ZN,         !- Zone or ZoneList Name
    Restroom_Top ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Restroom Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    Stair_Bot_1 ZN Thermostat,  !- Name
    Stair_Bot_1 ZN,          !- Zone or ZoneList Name
    Stair_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 1;  !- Control 1 Name
  ZoneControl:Thermostat,
    Stair_Bot_2 ZN Thermostat,  !- Name
    Stair_Bot_2 ZN,          !- Zone or ZoneList Name
    Stair_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 2;  !- Control 1 Name
  ZoneControl:Thermostat,
    Stair_Mid_1 ZN Thermostat,  !- Name
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    Stair_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 3;  !- Control 1 Name
  ZoneControl:Thermostat,
    Stair_Mid_2 ZN Thermostat,  !- Name
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    Stair_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 4;  !- Control 1 Name
  ZoneControl:Thermostat,
    Stair_Top_1 ZN Thermostat,  !- Name
    Stair_Top_1 ZN,          !- Zone or ZoneList Name
    Stair_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 5;  !- Control 1 Name
  ZoneControl:Thermostat,
    Stair_Top_2 ZN Thermostat,  !- Name
    Stair_Top_2 ZN,          !- Zone or ZoneList Name
    Stair_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 6;  !- Control 1 Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 5,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 6,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 7,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 8,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 9,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 10,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 11,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 12,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Classroom Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 5,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 6,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 5,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 6,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Dining Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Dining Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Dining Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 5,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 6,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 7,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 8,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 9,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 10,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Elec/MechRoom Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Elec/MechRoom Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Elec/MechRoom Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 5,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 6,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 7,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 8,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 9,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 10,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 11,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 5,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 6,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_1 ZN VAV Terminal,  !- Name
    Node 100,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_2 ZN VAV Terminal,  !- Name
    Node 103,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_3 ZN VAV Terminal,  !- Name
    Node 106,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_4 ZN VAV Terminal,  !- Name
    Node 109,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_4 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_1 ZN VAV Terminal,  !- Name
    Node 179,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_2 ZN VAV Terminal,  !- Name
    Node 182,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_3 ZN VAV Terminal,  !- Name
    Node 185,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_4 ZN VAV Terminal,  !- Name
    Node 188,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_4 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_1 ZN VAV Terminal,  !- Name
    Node 252,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_2 ZN VAV Terminal,  !- Name
    Node 255,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_3 ZN VAV Terminal,  !- Name
    Node 258,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_4 ZN VAV Terminal,  !- Name
    Node 261,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_4 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ClassRoom_Bot ZN VAV Terminal,  !- Name
    Node 112,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ClassRoom_Bot ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Bot_1 ZN VAV Terminal,  !- Name
    Node 115,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Bot_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Bot_2 ZN VAV Terminal,  !- Name
    Node 118,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Bot_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Mid_1 ZN VAV Terminal,  !- Name
    Node 191,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Mid_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Mid_2 ZN VAV Terminal,  !- Name
    Node 194,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Mid_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Top_1 ZN VAV Terminal,  !- Name
    Node 264,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Top_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Top_2 ZN VAV Terminal,  !- Name
    Node 267,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Top_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Bot_1 ZN VAV Terminal,  !- Name
    Node 121,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Bot_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Bot_2 ZN VAV Terminal,  !- Name
    Node 124,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Bot_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Mid_1 ZN VAV Terminal,  !- Name
    Node 197,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Mid_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Mid_2 ZN VAV Terminal,  !- Name
    Node 200,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Mid_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_1 ZN VAV Terminal,  !- Name
    Node 270,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_2 ZN VAV Terminal,  !- Name
    Node 273,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Dining_Bot ZN VAV Terminal,  !- Name
    Node 127,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Bot ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Dining_Mid ZN VAV Terminal,  !- Name
    Node 203,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Mid ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Dining_Top ZN VAV Terminal,  !- Name
    Node 276,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Top ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_1 ZN VAV Terminal,  !- Name
    Node 88,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_2 ZN VAV Terminal,  !- Name
    Node 91,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_3 ZN VAV Terminal,  !- Name
    Node 94,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_4 ZN VAV Terminal,  !- Name
    Node 97,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_4 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_1 ZN VAV Terminal,  !- Name
    Node 170,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_2 ZN VAV Terminal,  !- Name
    Node 173,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_3 ZN VAV Terminal,  !- Name
    Node 176,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_1 ZN VAV Terminal,  !- Name
    Node 243,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_2 ZN VAV Terminal,  !- Name
    Node 246,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_3 ZN VAV Terminal,  !- Name
    Node 249,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Bot ZN VAV Terminal,  !- Name
    Node 130,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Bot ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Mid ZN VAV Terminal,  !- Name
    Node 206,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Mid ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Top ZN VAV Terminal,  !- Name
    Node 279,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Top ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Lounge_Bot ZN VAV Terminal,  !- Name
    Node 133,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lounge_Bot ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Bot ZN VAV Terminal,  !- Name
    Node 136,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Bot ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Mid ZN VAV Terminal,  !- Name
    Node 209,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Mid ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Top ZN VAV Terminal,  !- Name
    Node 282,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Top ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_1 ZN VAV Terminal,  !- Name
    Node 73,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_2 ZN VAV Terminal,  !- Name
    Node 81,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_3 ZN VAV Terminal,  !- Name
    Node 85,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_1 ZN VAV Terminal,  !- Name
    Node 152,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_2 ZN VAV Terminal,  !- Name
    Node 160,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_3 ZN VAV Terminal,  !- Name
    Node 164,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_4 ZN VAV Terminal,  !- Name
    Node 167,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_4 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_1 ZN VAV Terminal,  !- Name
    Node 225,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_2 ZN VAV Terminal,  !- Name
    Node 233,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_3 ZN VAV Terminal,  !- Name
    Node 237,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_3 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_4 ZN VAV Terminal,  !- Name
    Node 240,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_4 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Bot ZN VAV Terminal,  !- Name
    Node 139,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Bot ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Mid ZN VAV Terminal,  !- Name
    Node 212,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Mid ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Top ZN VAV Terminal,  !- Name
    Node 285,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Top ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Bot_1 ZN VAV Terminal,  !- Name
    Node 142,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Bot_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Bot_2 ZN VAV Terminal,  !- Name
    Node 145,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Bot_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Mid_1 ZN VAV Terminal,  !- Name
    Node 215,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Mid_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Mid_2 ZN VAV Terminal,  !- Name
    Node 218,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Mid_2 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_1 ZN VAV Terminal,  !- Name
    Node 288,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_1 ZN VAV Terminal;  !- Air Terminal Name
  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_2 ZN VAV Terminal,  !- Name
    Node 291,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_2 ZN VAV Terminal;  !- Air Terminal Name
  ScheduleTypeLimits,
    ZoneEqList ScheduleTypeLimts,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type
  Schedule:Constant,
    ActiveStorage_Bot_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Bot_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Bot_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Bot_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Bot_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Bot_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Bot_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Bot_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Bot_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Bot_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Bot_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Bot_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Bot_4 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Bot_4 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Bot_4 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Bot_4 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Mid_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Mid_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Mid_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Mid_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Mid_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Mid_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Mid_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Mid_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Mid_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Mid_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Mid_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Mid_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Mid_4 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Mid_4 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Mid_4 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Mid_4 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Top_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Top_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Top_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Top_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Top_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Top_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Top_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Top_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Top_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Top_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Top_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Top_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ActiveStorage_Top_4 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ActiveStorage_Top_4 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ActiveStorage_Top_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ActiveStorage_Top_4 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ActiveStorage_Top_4 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ClassRoom_Bot ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ClassRoom_Bot ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ClassRoom_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ClassRoom_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ClassRoom_Bot ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ClassRoom_Bot ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ConfRoom_Bot_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ConfRoom_Bot_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ConfRoom_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ConfRoom_Bot_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ConfRoom_Bot_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ConfRoom_Bot_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ConfRoom_Bot_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ConfRoom_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ConfRoom_Bot_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ConfRoom_Bot_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ConfRoom_Mid_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ConfRoom_Mid_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ConfRoom_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ConfRoom_Mid_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ConfRoom_Mid_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ConfRoom_Mid_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ConfRoom_Mid_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ConfRoom_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ConfRoom_Mid_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ConfRoom_Mid_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ConfRoom_Top_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ConfRoom_Top_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ConfRoom_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ConfRoom_Top_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ConfRoom_Top_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    ConfRoom_Top_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    ConfRoom_Top_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    ConfRoom_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ConfRoom_Top_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ConfRoom_Top_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Corridor_Bot_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Corridor_Bot_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Corridor_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Corridor_Bot_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Corridor_Bot_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Corridor_Bot_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Corridor_Bot_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Corridor_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Corridor_Bot_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Corridor_Bot_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Corridor_Mid_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Corridor_Mid_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Corridor_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Corridor_Mid_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Corridor_Mid_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Corridor_Mid_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Corridor_Mid_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Corridor_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Corridor_Mid_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Corridor_Mid_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Corridor_Top_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Corridor_Top_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Corridor_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Corridor_Top_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Corridor_Top_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Corridor_Top_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Corridor_Top_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Corridor_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Corridor_Top_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Corridor_Top_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Dining_Bot ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Dining_Bot ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Dining_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Dining_Bot ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Dining_Bot ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Dining_Mid ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Dining_Mid ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Dining_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Dining_Mid ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Dining_Mid ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Dining_Top ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Dining_Top ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Dining_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Dining_Top ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Dining_Top ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Bot_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Bot_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Bot_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Bot_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Bot_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Bot_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Bot_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Bot_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Bot_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Bot_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Bot_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Bot_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Bot_4 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Bot_4 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Bot_4 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Bot_4 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Mid_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Mid_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Mid_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Mid_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Mid_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Mid_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Mid_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Mid_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Mid_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Mid_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Mid_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Mid_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Top_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Top_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Top_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Top_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Top_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Top_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Top_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Top_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    EnclosedOffice_Top_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    EnclosedOffice_Top_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    EnclosedOffice_Top_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    EnclosedOffice_Top_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Lobby_Bot ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Lobby_Bot ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Lobby_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Lobby_Bot ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Lobby_Bot ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Lobby_Mid ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Lobby_Mid ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Lobby_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Lobby_Mid ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Lobby_Mid ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Lobby_Top ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Lobby_Top ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Lobby_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Lobby_Top ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Lobby_Top ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Lounge_Bot ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Lounge_Bot ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Lounge_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lounge_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Lounge_Bot ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Lounge_Bot ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Mechanical_Bot ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Mechanical_Bot ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Mechanical_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Mechanical_Bot ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Mechanical_Bot ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Mechanical_Mid ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Mechanical_Mid ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Mechanical_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Mechanical_Mid ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Mechanical_Mid ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Mechanical_Top ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Mechanical_Top ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Mechanical_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Mechanical_Top ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Mechanical_Top ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Bot_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Bot_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Bot_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Bot_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Bot_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Bot_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Bot_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Bot_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Bot_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Bot_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Bot_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Bot_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Mid_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Mid_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Mid_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Mid_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Mid_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Mid_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Mid_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Mid_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Mid_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Mid_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Mid_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Mid_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Mid_4 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Mid_4 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Mid_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Mid_4 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Mid_4 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Top_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Top_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Top_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Top_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Top_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Top_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Top_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Top_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Top_3 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Top_3 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Top_3 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Top_3 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    OpenOffice_Top_4 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    OpenOffice_Top_4 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    OpenOffice_Top_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    OpenOffice_Top_4 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    OpenOffice_Top_4 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Restroom_Bot ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Restroom_Bot ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Restroom_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Bot ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Restroom_Bot ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Restroom_Bot ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Restroom_Mid ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Restroom_Mid ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Restroom_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Mid ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Restroom_Mid ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Restroom_Mid ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Restroom_Top ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Restroom_Top ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Restroom_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Top ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Restroom_Top ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Restroom_Top ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Stair_Bot_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Stair_Bot_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Stair_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Bot_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Stair_Bot_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Stair_Bot_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Stair_Bot_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Stair_Bot_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Stair_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Bot_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Stair_Bot_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Stair_Bot_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Stair_Mid_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Stair_Mid_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Stair_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Mid_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Stair_Mid_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Stair_Mid_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Stair_Mid_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Stair_Mid_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Stair_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Mid_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Stair_Mid_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Stair_Mid_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Stair_Top_1 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Stair_Top_1 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Stair_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Stair_Top_1 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Stair_Top_1 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Schedule:Constant,
    Stair_Top_2 ZN Equipment List CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  Schedule:Constant,
    Stair_Top_2 ZN Equipment List HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimts,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value
  ZoneHVAC:EquipmentList,
    Stair_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Stair_Top_2 ZN Equipment List CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Stair_Top_2 ZN Equipment List HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    ActiveStorage_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    ActiveStorage_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ActiveStorage_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    ActiveStorage_Bot_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ActiveStorage_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    ActiveStorage_Bot_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ActiveStorage_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    ActiveStorage_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ActiveStorage_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    ActiveStorage_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ActiveStorage_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    ActiveStorage_Mid_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ActiveStorage_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    ActiveStorage_Mid_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ActiveStorage_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    ActiveStorage_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ActiveStorage_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    ActiveStorage_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ActiveStorage_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    ActiveStorage_Top_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ActiveStorage_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    ActiveStorage_Top_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ClassRoom_Bot ZN,        !- Zone Name
    ClassRoom_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ClassRoom_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    ClassRoom_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ConfRoom_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    ConfRoom_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ConfRoom_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    ConfRoom_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ConfRoom_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    ConfRoom_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ConfRoom_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    ConfRoom_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ConfRoom_Top_1 ZN,       !- Zone Name
    ConfRoom_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    ConfRoom_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    ConfRoom_Top_2 ZN,       !- Zone Name
    ConfRoom_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    ConfRoom_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Corridor_Bot_1 ZN,       !- Zone Name
    Corridor_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Corridor_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Corridor_Bot_2 ZN,       !- Zone Name
    Corridor_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Corridor_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Corridor_Mid_1 ZN,       !- Zone Name
    Corridor_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Corridor_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Corridor_Mid_2 ZN,       !- Zone Name
    Corridor_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    Corridor_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Corridor_Top_1 ZN,       !- Zone Name
    Corridor_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    Corridor_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Corridor_Top_2 ZN,       !- Zone Name
    Corridor_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    Corridor_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Dining_Bot ZN,           !- Zone Name
    Dining_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    Dining_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Dining_Mid ZN,           !- Zone Name
    Dining_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    Dining_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Dining_Top ZN,           !- Zone Name
    Dining_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    Dining_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    EnclosedOffice_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    EnclosedOffice_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    EnclosedOffice_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    EnclosedOffice_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    EnclosedOffice_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    EnclosedOffice_Bot_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    EnclosedOffice_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    EnclosedOffice_Bot_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    EnclosedOffice_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 33,                 !- Zone Air Node Name
    EnclosedOffice_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    EnclosedOffice_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    EnclosedOffice_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    EnclosedOffice_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 35,                 !- Zone Air Node Name
    EnclosedOffice_Mid_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_1 ZN, !- Zone Name
    EnclosedOffice_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 36,                 !- Zone Air Node Name
    EnclosedOffice_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_2 ZN, !- Zone Name
    EnclosedOffice_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 37,                 !- Zone Air Node Name
    EnclosedOffice_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_3 ZN, !- Zone Name
    EnclosedOffice_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 38,                 !- Zone Air Node Name
    EnclosedOffice_Top_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Lobby_Bot ZN,            !- Zone Name
    Lobby_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 40,                 !- Zone Air Node Name
    Lobby_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Lobby_Mid ZN,            !- Zone Name
    Lobby_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 41,                 !- Zone Air Node Name
    Lobby_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Lobby_Top ZN,            !- Zone Name
    Lobby_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 42,                 !- Zone Air Node Name
    Lobby_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Lounge_Bot ZN,           !- Zone Name
    Lounge_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 43,                 !- Zone Air Node Name
    Lounge_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Mechanical_Bot ZN,       !- Zone Name
    Mechanical_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 44,                 !- Zone Air Node Name
    Mechanical_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Mechanical_Mid ZN,       !- Zone Name
    Mechanical_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 45,                 !- Zone Air Node Name
    Mechanical_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Mechanical_Top ZN,       !- Zone Name
    Mechanical_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 46,                 !- Zone Air Node Name
    Mechanical_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 48,                 !- Zone Air Node Name
    OpenOffice_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 49,                 !- Zone Air Node Name
    OpenOffice_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    OpenOffice_Bot_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    OpenOffice_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    OpenOffice_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    OpenOffice_Mid_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    OpenOffice_Mid_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    OpenOffice_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 56,                 !- Zone Air Node Name
    OpenOffice_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 57,                 !- Zone Air Node Name
    OpenOffice_Top_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 58,                 !- Zone Air Node Name
    OpenOffice_Top_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 59,                 !- Zone Air Node Name
    Restroom_Bot ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 60,                 !- Zone Air Node Name
    Restroom_Mid ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 61,                 !- Zone Air Node Name
    Restroom_Top ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 62,                 !- Zone Air Node Name
    Stair_Bot_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 63,                 !- Zone Air Node Name
    Stair_Bot_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 64,                 !- Zone Air Node Name
    Stair_Mid_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 65,                 !- Zone Air Node Name
    Stair_Mid_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 66,                 !- Zone Air Node Name
    Stair_Top_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  ZoneHVAC:EquipmentConnections,
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 67,                 !- Zone Air Node Name
    Stair_Top_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name
  CoilSystem:Cooling:DX,
    21 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 157,                !- DX Cooling Coil System Inlet Node Name
    Node 154,                !- DX Cooling Coil System Outlet Node Name
    Node 154,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    21 Zone PVAV 2spd DX Clg Coil;  !- Cooling Coil Name
  CoilSystem:Cooling:DX,
    21 Zone PVAV 1 2spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 230,                !- DX Cooling Coil System Inlet Node Name
    Node 227,                !- DX Cooling Coil System Outlet Node Name
    Node 227,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    21 Zone PVAV 1 2spd DX Clg Coil;  !- Cooling Coil Name
  CoilSystem:Cooling:DX,
    23 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 78,                 !- DX Cooling Coil System Inlet Node Name
    Node 75,                 !- DX Cooling Coil System Outlet Node Name
    Node 75,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    23 Zone PVAV 2spd DX Clg Coil;  !- Cooling Coil Name
  Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 156,                !- Relief Air Outlet Node Name
    Node 148,                !- Return Air Node Name
    Node 157,                !- Mixed Air Node Name
    Node 155,                !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulbAndEnthalpy,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    21 Zone PVAV Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
  Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 229,                !- Relief Air Outlet Node Name
    Node 221,                !- Return Air Node Name
    Node 230,                !- Mixed Air Node Name
    Node 228,                !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulbAndEnthalpy,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    21 Zone PVAV 1 Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 77,                 !- Relief Air Outlet Node Name
    Node 69,                 !- Return Air Node Name
    Node 78,                 !- Mixed Air Node Name
    Node 76,                 !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulbAndEnthalpy,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    23 Zone PVAV Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type
  Controller:MechanicalVentilation,
    23 Zone PVAV Ventilation Controller,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    IndoorAirQualityProcedure,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Bot_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Bot_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Bot_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Bot_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ClassRoom_Bot ZN,        !- Zone 5 Name
    MediumOffice - Classroom Ventilation,  !- Design Specification Outdoor Air Object Name 5
    ClassRoom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Bot_1 ZN,       !- Zone 6 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    ConfRoom_Bot_2 ZN,       !- Zone 7 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 7
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Bot_1 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Corridor_Bot_2 ZN,       !- Zone 9 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Dining_Bot ZN,           !- Zone 10 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Dining_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Bot_1 ZN, !- Zone 11 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Bot_2 ZN, !- Zone 12 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    EnclosedOffice_Bot_3 ZN, !- Zone 13 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 13
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    EnclosedOffice_Bot_4 ZN, !- Zone 14 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 14
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Lobby_Bot ZN,            !- Zone 15 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 15
    Lobby_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Lounge_Bot ZN,           !- Zone 16 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 16
    Lounge_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Mechanical_Bot ZN,       !- Zone 17 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 17
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    OpenOffice_Bot_1 ZN,     !- Zone 18 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    OpenOffice_Bot_2 ZN,     !- Zone 19 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 19
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    OpenOffice_Bot_3 ZN,     !- Zone 20 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 20
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Restroom_Bot ZN,         !- Zone 21 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    Stair_Bot_1 ZN,          !- Zone 22 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 22
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    Stair_Bot_2 ZN,          !- Zone 23 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 23
    Stair_Bot_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 23
  Controller:MechanicalVentilation,
    21 Zone PVAV Ventilation Controller,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    IndoorAirQualityProcedure,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Mid_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Mid_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Mid_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Mid_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ConfRoom_Mid_1 ZN,       !- Zone 5 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 5
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Mid_2 ZN,       !- Zone 6 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Mid_1 ZN,       !- Zone 7 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Mid_2 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Dining_Mid ZN,           !- Zone 9 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Dining_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    EnclosedOffice_Mid_1 ZN, !- Zone 10 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 10
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Mid_2 ZN, !- Zone 11 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Mid_3 ZN, !- Zone 12 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Lobby_Mid ZN,            !- Zone 13 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 13
    Lobby_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Mechanical_Mid ZN,       !- Zone 14 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 14
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    OpenOffice_Mid_1 ZN,     !- Zone 15 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 15
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    OpenOffice_Mid_2 ZN,     !- Zone 16 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 16
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    OpenOffice_Mid_3 ZN,     !- Zone 17 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 17
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    OpenOffice_Mid_4 ZN,     !- Zone 18 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
    OpenOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Restroom_Mid ZN,         !- Zone 19 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Stair_Mid_1 ZN,          !- Zone 20 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Stair_Mid_2 ZN,          !- Zone 21 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Stair_Mid_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 21
  Controller:MechanicalVentilation,
    21 Zone PVAV 1 Ventilation Controller,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    IndoorAirQualityProcedure,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Top_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Top_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Top_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Top_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ConfRoom_Top_1 ZN,       !- Zone 5 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 5
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Top_2 ZN,       !- Zone 6 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Top_1 ZN,       !- Zone 7 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Top_2 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Dining_Top ZN,           !- Zone 9 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Dining_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    EnclosedOffice_Top_1 ZN, !- Zone 10 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 10
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Top_2 ZN, !- Zone 11 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Top_3 ZN, !- Zone 12 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Lobby_Top ZN,            !- Zone 13 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 13
    Lobby_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Mechanical_Top ZN,       !- Zone 14 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 14
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    OpenOffice_Top_1 ZN,     !- Zone 15 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 15
    OpenOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    OpenOffice_Top_2 ZN,     !- Zone 16 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 16
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    OpenOffice_Top_3 ZN,     !- Zone 17 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 17
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    OpenOffice_Top_4 ZN,     !- Zone 18 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Restroom_Top ZN,         !- Zone 19 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Stair_Top_1 ZN,          !- Zone 20 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Stair_Top_2 ZN,          !- Zone 21 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Stair_Top_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 21
  AirLoopHVAC:ControllerList,
    21 Zone PVAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name
  AirLoopHVAC:ControllerList,
    21 Zone PVAV 1 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name
  AirLoopHVAC:ControllerList,
    23 Zone PVAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name
  AirLoopHVAC,
    21 Zone PVAV,            !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    21 Zone PVAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 148,                !- Supply Side Inlet Node Name
    Node 151,                !- Demand Side Outlet Node Name
    21 Zone PVAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    21 Zone PVAV Supply Outlet Nodes;  !- Supply Side Outlet Node Names
  AirLoopHVAC,
    21 Zone PVAV 1,          !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    21 Zone PVAV 1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 221,                !- Supply Side Inlet Node Name
    Node 224,                !- Demand Side Outlet Node Name
    21 Zone PVAV 1 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    21 Zone PVAV 1 Supply Outlet Nodes;  !- Supply Side Outlet Node Names
  AirLoopHVAC,
    23 Zone PVAV,            !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    23 Zone PVAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 69,                 !- Supply Side Inlet Node Name
    Node 72,                 !- Demand Side Outlet Node Name
    23 Zone PVAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    23 Zone PVAV Supply Outlet Nodes;  !- Supply Side Outlet Node Names
  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    21 Zone PVAV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    21 Zone PVAV OA System Outdoor Air Mixer;  !- Component 1 Name
  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    21 Zone PVAV 1 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    21 Zone PVAV 1 OA System Outdoor Air Mixer;  !- Component 1 Name
  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    23 Zone PVAV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    23 Zone PVAV OA System Outdoor Air Mixer;  !- Component 1 Name
  AirLoopHVAC:OutdoorAirSystem,
    21 Zone PVAV OA System,  !- Name
    21 Zone PVAV OA System Controller List,  !- Controller List Name
    21 Zone PVAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    21 Zone PVAV OA System Availability Manager List;  !- Availability Manager List Name
  AirLoopHVAC:OutdoorAirSystem,
    21 Zone PVAV 1 OA System,!- Name
    21 Zone PVAV 1 OA System Controller List,  !- Controller List Name
    21 Zone PVAV 1 OA System Equipment List,  !- Outdoor Air Equipment List Name
    21 Zone PVAV 1 OA System Availability Manager List;  !- Availability Manager List Name
  AirLoopHVAC:OutdoorAirSystem,
    23 Zone PVAV OA System,  !- Name
    23 Zone PVAV OA System Controller List,  !- Controller List Name
    23 Zone PVAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    23 Zone PVAV OA System Availability Manager List;  !- Availability Manager List Name
  OutdoorAir:Mixer,
    21 Zone PVAV OA System Outdoor Air Mixer,  !- Name
    Node 157,                !- Mixed Air Node Name
    Node 155,                !- Outdoor Air Stream Node Name
    Node 156,                !- Relief Air Stream Node Name
    Node 148;                !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    21 Zone PVAV 1 OA System Outdoor Air Mixer,  !- Name
    Node 230,                !- Mixed Air Node Name
    Node 228,                !- Outdoor Air Stream Node Name
    Node 229,                !- Relief Air Stream Node Name
    Node 221;                !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    23 Zone PVAV OA System Outdoor Air Mixer,  !- Name
    Node 78,                 !- Mixed Air Node Name
    Node 76,                 !- Outdoor Air Stream Node Name
    Node 77,                 !- Relief Air Stream Node Name
    Node 69;                 !- Return Air Stream Node Name
  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 150,                !- Inlet Node Name
    Node 159,                !- Outlet 1 Node Name
    Node 163,                !- Outlet 2 Node Name
    Node 166,                !- Outlet 3 Node Name
    Node 169,                !- Outlet 4 Node Name
    Node 172,                !- Outlet 5 Node Name
    Node 175,                !- Outlet 6 Node Name
    Node 178,                !- Outlet 7 Node Name
    Node 181,                !- Outlet 8 Node Name
    Node 184,                !- Outlet 9 Node Name
    Node 187,                !- Outlet 10 Node Name
    Node 190,                !- Outlet 11 Node Name
    Node 193,                !- Outlet 12 Node Name
    Node 196,                !- Outlet 13 Node Name
    Node 199,                !- Outlet 14 Node Name
    Node 202,                !- Outlet 15 Node Name
    Node 205,                !- Outlet 16 Node Name
    Node 208,                !- Outlet 17 Node Name
    Node 211,                !- Outlet 18 Node Name
    Node 214,                !- Outlet 19 Node Name
    Node 217,                !- Outlet 20 Node Name
    Node 220;                !- Outlet 21 Node Name
  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 223,                !- Inlet Node Name
    Node 232,                !- Outlet 1 Node Name
    Node 236,                !- Outlet 2 Node Name
    Node 239,                !- Outlet 3 Node Name
    Node 242,                !- Outlet 4 Node Name
    Node 245,                !- Outlet 5 Node Name
    Node 248,                !- Outlet 6 Node Name
    Node 251,                !- Outlet 7 Node Name
    Node 254,                !- Outlet 8 Node Name
    Node 257,                !- Outlet 9 Node Name
    Node 260,                !- Outlet 10 Node Name
    Node 263,                !- Outlet 11 Node Name
    Node 266,                !- Outlet 12 Node Name
    Node 269,                !- Outlet 13 Node Name
    Node 272,                !- Outlet 14 Node Name
    Node 275,                !- Outlet 15 Node Name
    Node 278,                !- Outlet 16 Node Name
    Node 281,                !- Outlet 17 Node Name
    Node 284,                !- Outlet 18 Node Name
    Node 287,                !- Outlet 19 Node Name
    Node 290,                !- Outlet 20 Node Name
    Node 293;                !- Outlet 21 Node Name
  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 71,                 !- Inlet Node Name
    Node 80,                 !- Outlet 1 Node Name
    Node 84,                 !- Outlet 2 Node Name
    Node 87,                 !- Outlet 3 Node Name
    Node 90,                 !- Outlet 4 Node Name
    Node 93,                 !- Outlet 5 Node Name
    Node 96,                 !- Outlet 6 Node Name
    Node 99,                 !- Outlet 7 Node Name
    Node 102,                !- Outlet 8 Node Name
    Node 105,                !- Outlet 9 Node Name
    Node 108,                !- Outlet 10 Node Name
    Node 111,                !- Outlet 11 Node Name
    Node 114,                !- Outlet 12 Node Name
    Node 117,                !- Outlet 13 Node Name
    Node 120,                !- Outlet 14 Node Name
    Node 123,                !- Outlet 15 Node Name
    Node 126,                !- Outlet 16 Node Name
    Node 129,                !- Outlet 17 Node Name
    Node 132,                !- Outlet 18 Node Name
    Node 135,                !- Outlet 19 Node Name
    Node 138,                !- Outlet 20 Node Name
    Node 141,                !- Outlet 21 Node Name
    Node 144,                !- Outlet 22 Node Name
    Node 147;                !- Outlet 23 Node Name
  AirLoopHVAC:SupplyPath,
    21 Zone PVAV Node 150 Supply Path,  !- Name
    Node 150,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name
  AirLoopHVAC:SupplyPath,
    21 Zone PVAV 1 Node 223 Supply Path,  !- Name
    Node 223,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name
  AirLoopHVAC:SupplyPath,
    23 Zone PVAV Node 71 Supply Path,  !- Name
    Node 71,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 151,                !- Outlet Node Name
    Node 161;                !- Inlet 1 Node Name
  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 224,                !- Outlet Node Name
    Node 234;                !- Inlet 1 Node Name
  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 72,                 !- Outlet Node Name
    Node 82;                 !- Inlet 1 Node Name
  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,  !- Name
    MidFloor_Plenum ZN,      !- Zone Name
    Node 47,                 !- Zone Node Name
    Node 161,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 158,                !- Inlet 1 Node Name
    Node 162,                !- Inlet 2 Node Name
    Node 165,                !- Inlet 3 Node Name
    Node 168,                !- Inlet 4 Node Name
    Node 171,                !- Inlet 5 Node Name
    Node 174,                !- Inlet 6 Node Name
    Node 177,                !- Inlet 7 Node Name
    Node 180,                !- Inlet 8 Node Name
    Node 183,                !- Inlet 9 Node Name
    Node 186,                !- Inlet 10 Node Name
    Node 189,                !- Inlet 11 Node Name
    Node 192,                !- Inlet 12 Node Name
    Node 195,                !- Inlet 13 Node Name
    Node 198,                !- Inlet 14 Node Name
    Node 201,                !- Inlet 15 Node Name
    Node 204,                !- Inlet 16 Node Name
    Node 207,                !- Inlet 17 Node Name
    Node 210,                !- Inlet 18 Node Name
    Node 213,                !- Inlet 19 Node Name
    Node 216,                !- Inlet 20 Node Name
    Node 219;                !- Inlet 21 Node Name
  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,  !- Name
    TopFloor_Plenum ZN,      !- Zone Name
    Node 68,                 !- Zone Node Name
    Node 234,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 231,                !- Inlet 1 Node Name
    Node 235,                !- Inlet 2 Node Name
    Node 238,                !- Inlet 3 Node Name
    Node 241,                !- Inlet 4 Node Name
    Node 244,                !- Inlet 5 Node Name
    Node 247,                !- Inlet 6 Node Name
    Node 250,                !- Inlet 7 Node Name
    Node 253,                !- Inlet 8 Node Name
    Node 256,                !- Inlet 9 Node Name
    Node 259,                !- Inlet 10 Node Name
    Node 262,                !- Inlet 11 Node Name
    Node 265,                !- Inlet 12 Node Name
    Node 268,                !- Inlet 13 Node Name
    Node 271,                !- Inlet 14 Node Name
    Node 274,                !- Inlet 15 Node Name
    Node 277,                !- Inlet 16 Node Name
    Node 280,                !- Inlet 17 Node Name
    Node 283,                !- Inlet 18 Node Name
    Node 286,                !- Inlet 19 Node Name
    Node 289,                !- Inlet 20 Node Name
    Node 292;                !- Inlet 21 Node Name
  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,  !- Name
    FirstFloor_Plenum ZN,    !- Zone Name
    Node 39,                 !- Zone Node Name
    Node 82,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 79,                 !- Inlet 1 Node Name
    Node 83,                 !- Inlet 2 Node Name
    Node 86,                 !- Inlet 3 Node Name
    Node 89,                 !- Inlet 4 Node Name
    Node 92,                 !- Inlet 5 Node Name
    Node 95,                 !- Inlet 6 Node Name
    Node 98,                 !- Inlet 7 Node Name
    Node 101,                !- Inlet 8 Node Name
    Node 104,                !- Inlet 9 Node Name
    Node 107,                !- Inlet 10 Node Name
    Node 110,                !- Inlet 11 Node Name
    Node 113,                !- Inlet 12 Node Name
    Node 116,                !- Inlet 13 Node Name
    Node 119,                !- Inlet 14 Node Name
    Node 122,                !- Inlet 15 Node Name
    Node 125,                !- Inlet 16 Node Name
    Node 128,                !- Inlet 17 Node Name
    Node 131,                !- Inlet 18 Node Name
    Node 134,                !- Inlet 19 Node Name
    Node 137,                !- Inlet 20 Node Name
    Node 140,                !- Inlet 21 Node Name
    Node 143,                !- Inlet 22 Node Name
    Node 146;                !- Inlet 23 Node Name
  AirLoopHVAC:ReturnPath,
    21 Zone PVAV Return Path,!- Name
    Node 151,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 2,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 2 Name
  AirLoopHVAC:ReturnPath,
    21 Zone PVAV 1 Return Path,  !- Name
    Node 224,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 3,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 2 Name
  AirLoopHVAC:ReturnPath,
    23 Zone PVAV Return Path,!- Name
    Node 72,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 2 Name
  Branch,
    21 Zone PVAV Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    21 Zone PVAV OA System,  !- Component 1 Name
    Node 148,                !- Component 1 Inlet Node Name
    Node 157,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    21 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 157,                !- Component 2 Inlet Node Name
    Node 154,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    21 Zone PVAV Main Gas Htg Coil,  !- Component 3 Name
    Node 154,                !- Component 3 Inlet Node Name
    Node 153,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    21 Zone PVAV Fan,        !- Component 4 Name
    Node 153,                !- Component 4 Inlet Node Name
    Node 149;                !- Component 4 Outlet Node Name
  Branch,
    21 Zone PVAV 1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    21 Zone PVAV 1 OA System,!- Component 1 Name
    Node 221,                !- Component 1 Inlet Node Name
    Node 230,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    21 Zone PVAV 1 2spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 230,                !- Component 2 Inlet Node Name
    Node 227,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    21 Zone PVAV 1 Main Gas Htg Coil,  !- Component 3 Name
    Node 227,                !- Component 3 Inlet Node Name
    Node 226,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    21 Zone PVAV 1 Fan,      !- Component 4 Name
    Node 226,                !- Component 4 Inlet Node Name
    Node 222;                !- Component 4 Outlet Node Name
  Branch,
    23 Zone PVAV Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    23 Zone PVAV OA System,  !- Component 1 Name
    Node 69,                 !- Component 1 Inlet Node Name
    Node 78,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    23 Zone PVAV 2spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 78,                 !- Component 2 Inlet Node Name
    Node 75,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    23 Zone PVAV Main Gas Htg Coil,  !- Component 3 Name
    Node 75,                 !- Component 3 Inlet Node Name
    Node 74,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    23 Zone PVAV Fan,        !- Component 4 Name
    Node 74,                 !- Component 4 Inlet Node Name
    Node 70;                 !- Component 4 Outlet Node Name
  Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Main Service Water Loop Circulator Pump,  !- Component 1 Name
    Node 294,                !- Component 1 Inlet Node Name
    Node 300;                !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    100gal Natural Gas Water Heater - 2883kBtu/hr,  !- Component 1 Name
    Node 296,                !- Component 1 Inlet Node Name
    Node 301;                !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 302,                !- Component 1 Inlet Node Name
    Node 303;                !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 305,                !- Component 1 Inlet Node Name
    Node 295;                !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 297,                !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 299,                !- Component 1 Inlet Node Name
    Node 304;                !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Main WUC 0.49gpm at 140F,!- Component 1 Name
    Node 307,                !- Component 1 Inlet Node Name
    Node 308;                !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 306,                !- Component 1 Inlet Node Name
    Node 298;                !- Component 1 Outlet Node Name
  BranchList,
    21 Zone PVAV Supply Branches,  !- Name
    21 Zone PVAV Main Branch;!- Branch 1 Name
  BranchList,
    21 Zone PVAV 1 Supply Branches,  !- Name
    21 Zone PVAV 1 Main Branch;  !- Branch 1 Name
  BranchList,
    23 Zone PVAV Supply Branches,  !- Name
    23 Zone PVAV Main Branch;!- Branch 1 Name
  BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name
  BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 5 Name
  Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name
  Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name
  Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name
  Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name
  ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name
  ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name
  NodeList,
    ActiveStorage_Bot_1 ZN Inlet Node List,  !- Name
    Node 100;                !- Node 1 Name
  NodeList,
    ActiveStorage_Bot_1 ZN Return Node List,  !- Name
    Node 101;                !- Node 1 Name
  NodeList,
    ActiveStorage_Bot_2 ZN Inlet Node List,  !- Name
    Node 103;                !- Node 1 Name
  NodeList,
    ActiveStorage_Bot_2 ZN Return Node List,  !- Name
    Node 104;                !- Node 1 Name
  NodeList,
    ActiveStorage_Bot_3 ZN Inlet Node List,  !- Name
    Node 106;                !- Node 1 Name
  NodeList,
    ActiveStorage_Bot_3 ZN Return Node List,  !- Name
    Node 107;                !- Node 1 Name
  NodeList,
    ActiveStorage_Bot_4 ZN Inlet Node List,  !- Name
    Node 109;                !- Node 1 Name
  NodeList,
    ActiveStorage_Bot_4 ZN Return Node List,  !- Name
    Node 110;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_1 ZN Inlet Node List,  !- Name
    Node 179;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_1 ZN Return Node List,  !- Name
    Node 180;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_2 ZN Inlet Node List,  !- Name
    Node 182;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_2 ZN Return Node List,  !- Name
    Node 183;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_3 ZN Inlet Node List,  !- Name
    Node 185;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_3 ZN Return Node List,  !- Name
    Node 186;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_4 ZN Inlet Node List,  !- Name
    Node 188;                !- Node 1 Name
  NodeList,
    ActiveStorage_Mid_4 ZN Return Node List,  !- Name
    Node 189;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_1 ZN Inlet Node List,  !- Name
    Node 252;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_1 ZN Return Node List,  !- Name
    Node 253;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_2 ZN Inlet Node List,  !- Name
    Node 255;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_2 ZN Return Node List,  !- Name
    Node 256;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_3 ZN Inlet Node List,  !- Name
    Node 258;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_3 ZN Return Node List,  !- Name
    Node 259;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_4 ZN Inlet Node List,  !- Name
    Node 261;                !- Node 1 Name
  NodeList,
    ActiveStorage_Top_4 ZN Return Node List,  !- Name
    Node 262;                !- Node 1 Name
  NodeList,
    ClassRoom_Bot ZN Inlet Node List,  !- Name
    Node 112;                !- Node 1 Name
  NodeList,
    ClassRoom_Bot ZN Return Node List,  !- Name
    Node 113;                !- Node 1 Name
  NodeList,
    ConfRoom_Bot_1 ZN Inlet Node List,  !- Name
    Node 115;                !- Node 1 Name
  NodeList,
    ConfRoom_Bot_1 ZN Return Node List,  !- Name
    Node 116;                !- Node 1 Name
  NodeList,
    ConfRoom_Bot_2 ZN Inlet Node List,  !- Name
    Node 118;                !- Node 1 Name
  NodeList,
    ConfRoom_Bot_2 ZN Return Node List,  !- Name
    Node 119;                !- Node 1 Name
  NodeList,
    ConfRoom_Mid_1 ZN Inlet Node List,  !- Name
    Node 191;                !- Node 1 Name
  NodeList,
    ConfRoom_Mid_1 ZN Return Node List,  !- Name
    Node 192;                !- Node 1 Name
  NodeList,
    ConfRoom_Mid_2 ZN Inlet Node List,  !- Name
    Node 194;                !- Node 1 Name
  NodeList,
    ConfRoom_Mid_2 ZN Return Node List,  !- Name
    Node 195;                !- Node 1 Name
  NodeList,
    ConfRoom_Top_1 ZN Inlet Node List,  !- Name
    Node 264;                !- Node 1 Name
  NodeList,
    ConfRoom_Top_1 ZN Return Node List,  !- Name
    Node 265;                !- Node 1 Name
  NodeList,
    ConfRoom_Top_2 ZN Inlet Node List,  !- Name
    Node 267;                !- Node 1 Name
  NodeList,
    ConfRoom_Top_2 ZN Return Node List,  !- Name
    Node 268;                !- Node 1 Name
  NodeList,
    Corridor_Bot_1 ZN Inlet Node List,  !- Name
    Node 121;                !- Node 1 Name
  NodeList,
    Corridor_Bot_1 ZN Return Node List,  !- Name
    Node 122;                !- Node 1 Name
  NodeList,
    Corridor_Bot_2 ZN Inlet Node List,  !- Name
    Node 124;                !- Node 1 Name
  NodeList,
    Corridor_Bot_2 ZN Return Node List,  !- Name
    Node 125;                !- Node 1 Name
  NodeList,
    Corridor_Mid_1 ZN Inlet Node List,  !- Name
    Node 197;                !- Node 1 Name
  NodeList,
    Corridor_Mid_1 ZN Return Node List,  !- Name
    Node 198;                !- Node 1 Name
  NodeList,
    Corridor_Mid_2 ZN Inlet Node List,  !- Name
    Node 200;                !- Node 1 Name
  NodeList,
    Corridor_Mid_2 ZN Return Node List,  !- Name
    Node 201;                !- Node 1 Name
  NodeList,
    Corridor_Top_1 ZN Inlet Node List,  !- Name
    Node 270;                !- Node 1 Name
  NodeList,
    Corridor_Top_1 ZN Return Node List,  !- Name
    Node 271;                !- Node 1 Name
  NodeList,
    Corridor_Top_2 ZN Inlet Node List,  !- Name
    Node 273;                !- Node 1 Name
  NodeList,
    Corridor_Top_2 ZN Return Node List,  !- Name
    Node 274;                !- Node 1 Name
  NodeList,
    Dining_Bot ZN Inlet Node List,  !- Name
    Node 127;                !- Node 1 Name
  NodeList,
    Dining_Bot ZN Return Node List,  !- Name
    Node 128;                !- Node 1 Name
  NodeList,
    Dining_Mid ZN Inlet Node List,  !- Name
    Node 203;                !- Node 1 Name
  NodeList,
    Dining_Mid ZN Return Node List,  !- Name
    Node 204;                !- Node 1 Name
  NodeList,
    Dining_Top ZN Inlet Node List,  !- Name
    Node 276;                !- Node 1 Name
  NodeList,
    Dining_Top ZN Return Node List,  !- Name
    Node 277;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_1 ZN Inlet Node List,  !- Name
    Node 88;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_1 ZN Return Node List,  !- Name
    Node 89;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_2 ZN Inlet Node List,  !- Name
    Node 91;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_2 ZN Return Node List,  !- Name
    Node 92;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_3 ZN Inlet Node List,  !- Name
    Node 94;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_3 ZN Return Node List,  !- Name
    Node 95;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_4 ZN Inlet Node List,  !- Name
    Node 97;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Bot_4 ZN Return Node List,  !- Name
    Node 98;                 !- Node 1 Name
  NodeList,
    EnclosedOffice_Mid_1 ZN Inlet Node List,  !- Name
    Node 170;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Mid_1 ZN Return Node List,  !- Name
    Node 171;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Mid_2 ZN Inlet Node List,  !- Name
    Node 173;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Mid_2 ZN Return Node List,  !- Name
    Node 174;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Mid_3 ZN Inlet Node List,  !- Name
    Node 176;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Mid_3 ZN Return Node List,  !- Name
    Node 177;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Top_1 ZN Inlet Node List,  !- Name
    Node 243;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Top_1 ZN Return Node List,  !- Name
    Node 244;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Top_2 ZN Inlet Node List,  !- Name
    Node 246;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Top_2 ZN Return Node List,  !- Name
    Node 247;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Top_3 ZN Inlet Node List,  !- Name
    Node 249;                !- Node 1 Name
  NodeList,
    EnclosedOffice_Top_3 ZN Return Node List,  !- Name
    Node 250;                !- Node 1 Name
  NodeList,
    Lobby_Bot ZN Inlet Node List,  !- Name
    Node 130;                !- Node 1 Name
  NodeList,
    Lobby_Bot ZN Return Node List,  !- Name
    Node 131;                !- Node 1 Name
  NodeList,
    Lobby_Mid ZN Inlet Node List,  !- Name
    Node 206;                !- Node 1 Name
  NodeList,
    Lobby_Mid ZN Return Node List,  !- Name
    Node 207;                !- Node 1 Name
  NodeList,
    Lobby_Top ZN Inlet Node List,  !- Name
    Node 279;                !- Node 1 Name
  NodeList,
    Lobby_Top ZN Return Node List,  !- Name
    Node 280;                !- Node 1 Name
  NodeList,
    Lounge_Bot ZN Inlet Node List,  !- Name
    Node 133;                !- Node 1 Name
  NodeList,
    Lounge_Bot ZN Return Node List,  !- Name
    Node 134;                !- Node 1 Name
  NodeList,
    Mechanical_Bot ZN Inlet Node List,  !- Name
    Node 136;                !- Node 1 Name
  NodeList,
    Mechanical_Bot ZN Return Node List,  !- Name
    Node 137;                !- Node 1 Name
  NodeList,
    Mechanical_Mid ZN Inlet Node List,  !- Name
    Node 209;                !- Node 1 Name
  NodeList,
    Mechanical_Mid ZN Return Node List,  !- Name
    Node 210;                !- Node 1 Name
  NodeList,
    Mechanical_Top ZN Inlet Node List,  !- Name
    Node 282;                !- Node 1 Name
  NodeList,
    Mechanical_Top ZN Return Node List,  !- Name
    Node 283;                !- Node 1 Name
  NodeList,
    OpenOffice_Bot_1 ZN Inlet Node List,  !- Name
    Node 73;                 !- Node 1 Name
  NodeList,
    OpenOffice_Bot_1 ZN Return Node List,  !- Name
    Node 79;                 !- Node 1 Name
  NodeList,
    OpenOffice_Bot_2 ZN Inlet Node List,  !- Name
    Node 81;                 !- Node 1 Name
  NodeList,
    OpenOffice_Bot_2 ZN Return Node List,  !- Name
    Node 83;                 !- Node 1 Name
  NodeList,
    OpenOffice_Bot_3 ZN Inlet Node List,  !- Name
    Node 85;                 !- Node 1 Name
  NodeList,
    OpenOffice_Bot_3 ZN Return Node List,  !- Name
    Node 86;                 !- Node 1 Name
  NodeList,
    OpenOffice_Mid_1 ZN Inlet Node List,  !- Name
    Node 152;                !- Node 1 Name
  NodeList,
    OpenOffice_Mid_1 ZN Return Node List,  !- Name
    Node 158;                !- Node 1 Name
  NodeList,
    OpenOffice_Mid_2 ZN Inlet Node List,  !- Name
    Node 160;                !- Node 1 Name
  NodeList,
    OpenOffice_Mid_2 ZN Return Node List,  !- Name
    Node 162;                !- Node 1 Name
  NodeList,
    OpenOffice_Mid_3 ZN Inlet Node List,  !- Name
    Node 164;                !- Node 1 Name
  NodeList,
    OpenOffice_Mid_3 ZN Return Node List,  !- Name
    Node 165;                !- Node 1 Name
  NodeList,
    OpenOffice_Mid_4 ZN Inlet Node List,  !- Name
    Node 167;                !- Node 1 Name
  NodeList,
    OpenOffice_Mid_4 ZN Return Node List,  !- Name
    Node 168;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_1 ZN Inlet Node List,  !- Name
    Node 225;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_1 ZN Return Node List,  !- Name
    Node 231;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_2 ZN Inlet Node List,  !- Name
    Node 233;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_2 ZN Return Node List,  !- Name
    Node 235;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_3 ZN Inlet Node List,  !- Name
    Node 237;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_3 ZN Return Node List,  !- Name
    Node 238;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_4 ZN Inlet Node List,  !- Name
    Node 240;                !- Node 1 Name
  NodeList,
    OpenOffice_Top_4 ZN Return Node List,  !- Name
    Node 241;                !- Node 1 Name
  NodeList,
    Restroom_Bot ZN Inlet Node List,  !- Name
    Node 139;                !- Node 1 Name
  NodeList,
    Restroom_Bot ZN Return Node List,  !- Name
    Node 140;                !- Node 1 Name
  NodeList,
    Restroom_Mid ZN Inlet Node List,  !- Name
    Node 212;                !- Node 1 Name
  NodeList,
    Restroom_Mid ZN Return Node List,  !- Name
    Node 213;                !- Node 1 Name
  NodeList,
    Restroom_Top ZN Inlet Node List,  !- Name
    Node 285;                !- Node 1 Name
  NodeList,
    Restroom_Top ZN Return Node List,  !- Name
    Node 286;                !- Node 1 Name
  NodeList,
    Stair_Bot_1 ZN Inlet Node List,  !- Name
    Node 142;                !- Node 1 Name
  NodeList,
    Stair_Bot_1 ZN Return Node List,  !- Name
    Node 143;                !- Node 1 Name
  NodeList,
    Stair_Bot_2 ZN Inlet Node List,  !- Name
    Node 145;                !- Node 1 Name
  NodeList,
    Stair_Bot_2 ZN Return Node List,  !- Name
    Node 146;                !- Node 1 Name
  NodeList,
    Stair_Mid_1 ZN Inlet Node List,  !- Name
    Node 215;                !- Node 1 Name
  NodeList,
    Stair_Mid_1 ZN Return Node List,  !- Name
    Node 216;                !- Node 1 Name
  NodeList,
    Stair_Mid_2 ZN Inlet Node List,  !- Name
    Node 218;                !- Node 1 Name
  NodeList,
    Stair_Mid_2 ZN Return Node List,  !- Name
    Node 219;                !- Node 1 Name
  NodeList,
    Stair_Top_1 ZN Inlet Node List,  !- Name
    Node 288;                !- Node 1 Name
  NodeList,
    Stair_Top_1 ZN Return Node List,  !- Name
    Node 289;                !- Node 1 Name
  NodeList,
    Stair_Top_2 ZN Inlet Node List,  !- Name
    Node 291;                !- Node 1 Name
  NodeList,
    Stair_Top_2 ZN Return Node List,  !- Name
    Node 292;                !- Node 1 Name
  NodeList,
    21 Zone PVAV Supply Outlet Nodes,  !- Name
    Node 149;                !- Node 1 Name
  NodeList,
    21 Zone PVAV Demand Inlet Nodes,  !- Name
    Node 150;                !- Node 1 Name
  NodeList,
    21 Zone PVAV 1 Supply Outlet Nodes,  !- Name
    Node 222;                !- Node 1 Name
  NodeList,
    21 Zone PVAV 1 Demand Inlet Nodes,  !- Name
    Node 223;                !- Node 1 Name
  NodeList,
    23 Zone PVAV Supply Outlet Nodes,  !- Name
    Node 70;                 !- Node 1 Name
  NodeList,
    23 Zone PVAV Demand Inlet Nodes,  !- Name
    Node 71;                 !- Node 1 Name
  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
  OutdoorAir:NodeList,
    Node 155;                !- Node or NodeList Name 1
  OutdoorAir:NodeList,
    Node 228;                !- Node or NodeList Name 1
  OutdoorAir:NodeList,
    Node 76;                 !- Node or NodeList Name 1
  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 302,                !- Inlet Node Name
    Node 303;                !- Outlet Node Name
  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 305,                !- Inlet Node Name
    Node 295;                !- Outlet Node Name
  Pipe:Adiabatic,
    Main Service Water Loop Demand Inlet Pipe,  !- Name
    Node 297,                !- Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name
  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 299,                !- Inlet Node Name
    Node 304;                !- Outlet Node Name
  Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 306,                !- Inlet Node Name
    Node 298;                !- Outlet Node Name
  Pump:ConstantSpeed,
    Main Service Water Loop Circulator Pump,  !- Name
    Node 294,                !- Inlet Node Name
    Node 300,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352.0,                !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory
  WaterHeater:Mixed,
    100gal Natural Gas Water Heater - 2883kBtu/hr,  !- Name
    0.378541178396985,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    844923.895306517,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0.0,                     !- Heater Ignition Minimum Flow Rate {m3/s}
    0.0,                     !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    19.9991698285524,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    19.9991698285524,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Mechanical_Bot ZN,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 296,                !- Use Side Inlet Node Name
    Node 301,                !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory
  PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 295,                !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 294,                !- Plant Side Inlet Node Name
    Node 295,                !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 297,                !- Demand Side Inlet Node Name
    Node 298,                !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation
  PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    100gal Natural Gas Water Heater - 2883kBtu/hr;  !- Equipment 1 Name
  PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000.0,            !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name
  PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
  AvailabilityManager:Scheduled,
    21 Zone PVAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
  AvailabilityManager:Scheduled,
    21 Zone PVAV 1 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
  AvailabilityManager:Scheduled,
    23 Zone PVAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}
  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}
  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}
  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name
  AvailabilityManagerAssignmentList,
    21 Zone PVAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    21 Zone PVAV OA System Availability Manager;  !- Availability Manager 1 Name
  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name
  AvailabilityManagerAssignmentList,
    21 Zone PVAV 1 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    21 Zone PVAV 1 OA System Availability Manager;  !- Availability Manager 1 Name
  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name
  AvailabilityManagerAssignmentList,
    23 Zone PVAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    23 Zone PVAV OA System Availability Manager;  !- Availability Manager 1 Name
  SetpointManager:Scheduled,
    21 Zone PVAV Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F 1,  !- Schedule Name
    Node 149;                !- Setpoint Node or NodeList Name
  SetpointManager:Scheduled,
    21 Zone PVAV 1 Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F 2,  !- Schedule Name
    Node 222;                !- Setpoint Node or NodeList Name
  SetpointManager:Scheduled,
    23 Zone PVAV Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F, !- Schedule Name
    Node 70;                 !- Setpoint Node or NodeList Name
  SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 295;                !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 157 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 153,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Node 157;                !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 154 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 153,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Node 154;                !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 153 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 153,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Node 153;                !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 230 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 226,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 230;                !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 227 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 226,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 227;                !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 226 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 226,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 226;                !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 78 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 78;                 !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 75 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 75;                 !- Setpoint Node or NodeList Name
  SetpointManager:MixedAir,
    Node 74 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 74;                 !- Setpoint Node or NodeList Name
  WaterUse:Equipment,
    Main Service Water Use 0.49gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    3.11981021195515e-05,    !- Peak Flow Rate {m3/s}
    Medium Office Bldg Swh,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name
  WaterUse:Connections,
    Main WUC 0.49gpm at 140F,!- Name
    Node 307,                !- Inlet Node Name
    Node 308,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Main Service Water Use 0.49gpm at 140F;  !- Water Use Equipment 1 Name
  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    13.0,                    !- Minimum Value of y
    46.0;                    !- Maximum Value of y
  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method
  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0.0,                     !- Cost
    ServicePeriod;           !- Start of Costs
  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.955,                   !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.965,                   !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>
  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.158,                   !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.22,                    !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.325,                   !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.351,                   !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>
  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.162,                   !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.242,                   !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.255,                   !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>
  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.041,                   !- <none>
    1.061,                   !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.122,                   !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>
  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.997,                   !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0,                     !- Year 6 Escalation
    1.003,                   !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.089,                   !- <none>
    1.092,                   !- <none>
    1.095;                   !- <none>
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Bot_1 ZN VAV Terminal,Always On Discrete,ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet,Node 102,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Bot_1 ZN Electric Reheat Coil,Autosize,0.0,Node 100,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Bot_2 ZN VAV Terminal,Always On Discrete,ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet,Node 105,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Bot_2 ZN Electric Reheat Coil,Autosize,0.0,Node 103,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Bot_3 ZN VAV Terminal,Always On Discrete,ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet,Node 108,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Bot_3 ZN Electric Reheat Coil,Autosize,0.0,Node 106,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Bot_4 ZN VAV Terminal,Always On Discrete,ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet,Node 111,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Bot_4 ZN Electric Reheat Coil,Autosize,0.0,Node 109,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Mid_1 ZN VAV Terminal,Always On Discrete,ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet,Node 181,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Mid_1 ZN Electric Reheat Coil,Autosize,0.0,Node 179,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Mid_2 ZN VAV Terminal,Always On Discrete,ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet,Node 184,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Mid_2 ZN Electric Reheat Coil,Autosize,0.0,Node 182,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Mid_3 ZN VAV Terminal,Always On Discrete,ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet,Node 187,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Mid_3 ZN Electric Reheat Coil,Autosize,0.0,Node 185,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Mid_4 ZN VAV Terminal,Always On Discrete,ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet,Node 190,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Mid_4 ZN Electric Reheat Coil,Autosize,0.0,Node 188,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Top_1 ZN VAV Terminal,Always On Discrete,ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet,Node 254,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Top_1 ZN Electric Reheat Coil,Autosize,0.0,Node 252,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Top_2 ZN VAV Terminal,Always On Discrete,ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet,Node 257,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Top_2 ZN Electric Reheat Coil,Autosize,0.0,Node 255,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Top_3 ZN VAV Terminal,Always On Discrete,ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet,Node 260,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Top_3 ZN Electric Reheat Coil,Autosize,0.0,Node 258,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ActiveStorage_Top_4 ZN VAV Terminal,Always On Discrete,ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet,Node 263,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ActiveStorage_Top_4 ZN Electric Reheat Coil,Autosize,0.0,Node 261,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ClassRoom_Bot ZN VAV Terminal,Always On Discrete,ClassRoom_Bot ZN VAV Terminal Damper Outlet,Node 114,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ClassRoom_Bot ZN Electric Reheat Coil,Autosize,0.0,Node 112,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ConfRoom_Bot_1 ZN VAV Terminal,Always On Discrete,ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet,Node 117,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ConfRoom_Bot_1 ZN Electric Reheat Coil,Autosize,0.0,Node 115,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ConfRoom_Bot_2 ZN VAV Terminal,Always On Discrete,ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet,Node 120,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ConfRoom_Bot_2 ZN Electric Reheat Coil,Autosize,0.0,Node 118,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ConfRoom_Mid_1 ZN VAV Terminal,Always On Discrete,ConfRoom_Mid_1 ZN VAV Terminal Damper Outlet,Node 193,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ConfRoom_Mid_1 ZN Electric Reheat Coil,Autosize,0.0,Node 191,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ConfRoom_Mid_2 ZN VAV Terminal,Always On Discrete,ConfRoom_Mid_2 ZN VAV Terminal Damper Outlet,Node 196,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ConfRoom_Mid_2 ZN Electric Reheat Coil,Autosize,0.0,Node 194,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ConfRoom_Top_1 ZN VAV Terminal,Always On Discrete,ConfRoom_Top_1 ZN VAV Terminal Damper Outlet,Node 266,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ConfRoom_Top_1 ZN Electric Reheat Coil,Autosize,0.0,Node 264,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,ConfRoom_Top_2 ZN VAV Terminal,Always On Discrete,ConfRoom_Top_2 ZN VAV Terminal Damper Outlet,Node 269,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,ConfRoom_Top_2 ZN Electric Reheat Coil,Autosize,0.0,Node 267,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Corridor_Bot_1 ZN VAV Terminal,Always On Discrete,Corridor_Bot_1 ZN VAV Terminal Damper Outlet,Node 123,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Corridor_Bot_1 ZN Electric Reheat Coil,Autosize,0.0,Node 121,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Corridor_Bot_2 ZN VAV Terminal,Always On Discrete,Corridor_Bot_2 ZN VAV Terminal Damper Outlet,Node 126,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Corridor_Bot_2 ZN Electric Reheat Coil,Autosize,0.0,Node 124,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Corridor_Mid_1 ZN VAV Terminal,Always On Discrete,Corridor_Mid_1 ZN VAV Terminal Damper Outlet,Node 199,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Corridor_Mid_1 ZN Electric Reheat Coil,Autosize,0.0,Node 197,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Corridor_Mid_2 ZN VAV Terminal,Always On Discrete,Corridor_Mid_2 ZN VAV Terminal Damper Outlet,Node 202,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Corridor_Mid_2 ZN Electric Reheat Coil,Autosize,0.0,Node 200,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Corridor_Top_1 ZN VAV Terminal,Always On Discrete,Corridor_Top_1 ZN VAV Terminal Damper Outlet,Node 272,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Corridor_Top_1 ZN Electric Reheat Coil,Autosize,0.0,Node 270,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Corridor_Top_2 ZN VAV Terminal,Always On Discrete,Corridor_Top_2 ZN VAV Terminal Damper Outlet,Node 275,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Corridor_Top_2 ZN Electric Reheat Coil,Autosize,0.0,Node 273,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Dining_Bot ZN VAV Terminal,Always On Discrete,Dining_Bot ZN VAV Terminal Damper Outlet,Node 129,						Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Dining_Bot ZN Electric Reheat Coil,Autosize,0.0,Node 127,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Dining_Mid ZN VAV Terminal,Always On Discrete,Dining_Mid ZN VAV Terminal Damper Outlet,Node 205,						Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Dining_Mid ZN Electric Reheat Coil,Autosize,0.0,Node 203,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Dining_Top ZN VAV Terminal,Always On Discrete,Dining_Top ZN VAV Terminal Damper Outlet,Node 278,						Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Dining_Top ZN Electric Reheat Coil,Autosize,0.0,Node 276,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Bot_1 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Bot_1 ZN VAV Terminal Damper Outlet,Node 90,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Bot_1 ZN Electric Reheat Coil,Autosize,0.0,Node 88,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Bot_2 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Bot_2 ZN VAV Terminal Damper Outlet,Node 93,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Bot_2 ZN Electric Reheat Coil,Autosize,0.0,Node 91,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Bot_3 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Bot_3 ZN VAV Terminal Damper Outlet,Node 96,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Bot_3 ZN Electric Reheat Coil,Autosize,0.0,Node 94,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Bot_4 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Bot_4 ZN VAV Terminal Damper Outlet,Node 99,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Bot_4 ZN Electric Reheat Coil,Autosize,0.0,Node 97,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Mid_1 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Mid_1 ZN VAV Terminal Damper Outlet,Node 172,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Mid_1 ZN Electric Reheat Coil,Autosize,0.0,Node 170,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Mid_2 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Mid_2 ZN VAV Terminal Damper Outlet,Node 175,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Mid_2 ZN Electric Reheat Coil,Autosize,0.0,Node 173,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Mid_3 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Mid_3 ZN VAV Terminal Damper Outlet,Node 178,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Mid_3 ZN Electric Reheat Coil,Autosize,0.0,Node 176,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Top_1 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Top_1 ZN VAV Terminal Damper Outlet,Node 245,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Top_1 ZN Electric Reheat Coil,Autosize,0.0,Node 243,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Top_2 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Top_2 ZN VAV Terminal Damper Outlet,Node 248,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Top_2 ZN Electric Reheat Coil,Autosize,0.0,Node 246,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,EnclosedOffice_Top_3 ZN VAV Terminal,Always On Discrete,EnclosedOffice_Top_3 ZN VAV Terminal Damper Outlet,Node 251,	Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,EnclosedOffice_Top_3 ZN Electric Reheat Coil,Autosize,0.0,Node 249,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Lobby_Bot ZN VAV Terminal,Always On Discrete,Lobby_Bot ZN VAV Terminal Damper Outlet,Node 132,						Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Lobby_Bot ZN Electric Reheat Coil,Autosize,0.0,Node 130,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Lobby_Mid ZN VAV Terminal,Always On Discrete,Lobby_Mid ZN VAV Terminal Damper Outlet,Node 208,						Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Lobby_Mid ZN Electric Reheat Coil,Autosize,0.0,Node 206,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Lobby_Top ZN VAV Terminal,Always On Discrete,Lobby_Top ZN VAV Terminal Damper Outlet,Node 281,						Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Lobby_Top ZN Electric Reheat Coil,Autosize,0.0,Node 279,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Lounge_Bot ZN VAV Terminal,Always On Discrete,Lounge_Bot ZN VAV Terminal Damper Outlet,Node 135,						Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Lounge_Bot ZN Electric Reheat Coil,Autosize,0.0,Node 133,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Mechanical_Bot ZN VAV Terminal,Always On Discrete,Mechanical_Bot ZN VAV Terminal Damper Outlet,Node 138,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Mechanical_Bot ZN Electric Reheat Coil,Autosize,0.0,Node 136,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Mechanical_Mid ZN VAV Terminal,Always On Discrete,Mechanical_Mid ZN VAV Terminal Damper Outlet,Node 211,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Mechanical_Mid ZN Electric Reheat Coil,Autosize,0.0,Node 209,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Mechanical_Top ZN VAV Terminal,Always On Discrete,Mechanical_Top ZN VAV Terminal Damper Outlet,Node 284,				Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Mechanical_Top ZN Electric Reheat Coil,Autosize,0.0,Node 282,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Bot_1 ZN VAV Terminal,Always On Discrete,OpenOffice_Bot_1 ZN VAV Terminal Damper Outlet,Node 80,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Bot_1 ZN Electric Reheat Coil,Autosize,0.0,Node 73,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Bot_2 ZN VAV Terminal,Always On Discrete,OpenOffice_Bot_2 ZN VAV Terminal Damper Outlet,Node 84,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Bot_2 ZN Electric Reheat Coil,Autosize,0.0,Node 81,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Bot_3 ZN VAV Terminal,Always On Discrete,OpenOffice_Bot_3 ZN VAV Terminal Damper Outlet,Node 87,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Bot_3 ZN Electric Reheat Coil,Autosize,0.0,Node 85,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Mid_1 ZN VAV Terminal,Always On Discrete,OpenOffice_Mid_1 ZN VAV Terminal Damper Outlet,Node 159,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Mid_1 ZN Electric Reheat Coil,Autosize,0.0,Node 152,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Mid_2 ZN VAV Terminal,Always On Discrete,OpenOffice_Mid_2 ZN VAV Terminal Damper Outlet,Node 163,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Mid_2 ZN Electric Reheat Coil,Autosize,0.0,Node 160,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Mid_3 ZN VAV Terminal,Always On Discrete,OpenOffice_Mid_3 ZN VAV Terminal Damper Outlet,Node 166,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Mid_3 ZN Electric Reheat Coil,Autosize,0.0,Node 164,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Mid_4 ZN VAV Terminal,Always On Discrete,OpenOffice_Mid_4 ZN VAV Terminal Damper Outlet,Node 169,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Mid_4 ZN Electric Reheat Coil,Autosize,0.0,Node 167,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Top_1 ZN VAV Terminal,Always On Discrete,OpenOffice_Top_1 ZN VAV Terminal Damper Outlet,Node 232,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Top_1 ZN Electric Reheat Coil,Autosize,0.0,Node 225,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Top_2 ZN VAV Terminal,Always On Discrete,OpenOffice_Top_2 ZN VAV Terminal Damper Outlet,Node 236,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Top_2 ZN Electric Reheat Coil,Autosize,0.0,Node 233,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Top_3 ZN VAV Terminal,Always On Discrete,OpenOffice_Top_3 ZN VAV Terminal Damper Outlet,Node 239,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Top_3 ZN Electric Reheat Coil,Autosize,0.0,Node 237,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,OpenOffice_Top_4 ZN VAV Terminal,Always On Discrete,OpenOffice_Top_4 ZN VAV Terminal Damper Outlet,Node 242,			Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,OpenOffice_Top_4 ZN Electric Reheat Coil,Autosize,0.0,Node 240,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Restroom_Bot ZN VAV Terminal,Always On Discrete,Restroom_Bot ZN VAV Terminal Damper Outlet,Node 141,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Restroom_Bot ZN Electric Reheat Coil,Autosize,0.0,Node 139,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Restroom_Mid ZN VAV Terminal,Always On Discrete,Restroom_Mid ZN VAV Terminal Damper Outlet,Node 214,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Restroom_Mid ZN Electric Reheat Coil,Autosize,0.0,Node 212,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Restroom_Top ZN VAV Terminal,Always On Discrete,Restroom_Top ZN VAV Terminal Damper Outlet,Node 287,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Restroom_Top ZN Electric Reheat Coil,Autosize,0.0,Node 285,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Stair_Bot_1 ZN VAV Terminal,Always On Discrete,Stair_Bot_1 ZN VAV Terminal Damper Outlet,Node 144,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Stair_Bot_1 ZN Electric Reheat Coil,Autosize,0.0,Node 142,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Stair_Bot_2 ZN VAV Terminal,Always On Discrete,Stair_Bot_2 ZN VAV Terminal Damper Outlet,Node 147,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Stair_Bot_2 ZN Electric Reheat Coil,Autosize,0.0,Node 145,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Stair_Mid_1 ZN VAV Terminal,Always On Discrete,Stair_Mid_1 ZN VAV Terminal Damper Outlet,Node 217,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Stair_Mid_1 ZN Electric Reheat Coil,Autosize,0.0,Node 215,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Stair_Mid_2 ZN VAV Terminal,Always On Discrete,Stair_Mid_2 ZN VAV Terminal Damper Outlet,Node 220,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Stair_Mid_2 ZN Electric Reheat Coil,Autosize,0.0,Node 218,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Stair_Top_1 ZN VAV Terminal,Always On Discrete,Stair_Top_1 ZN VAV Terminal Damper Outlet,Node 290,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Stair_Top_1 ZN Electric Reheat Coil,Autosize,0.0,Node 288,0.001,ReverseWithLimits,0,0.5,50 ;
AirTerminal:SingleDuct:VAV:Reheat,Stair_Top_2 ZN VAV Terminal,Always On Discrete,Stair_Top_2 ZN VAV Terminal Damper Outlet,Node 293,					Autosize,Constant,0.15,0.0,,Coil:Heating:Electric,Stair_Top_2 ZN Electric Reheat Coil,Autosize,0.0,Node 291,0.001,ReverseWithLimits,0,0.5,50 ;
Fan:VariableVolume,21 Zone PVAV Fan,OfficeMedium HVACOperationSchd,0.6045,1017.592,		AutoSize,FixedFlowRate,0.0,0.0,0.93,1.0,0.040759894,0.08804497,-0.07292612,0.943739823,0.0,Node 153,Node 149 ;
Fan:VariableVolume,21 Zone PVAV 1 Fan,OfficeMedium HVACOperationSchd,0.6045,1017.592,	AutoSize,FixedFlowRate,0.0,0.0,0.93,1.0,0.040759894,0.08804497,-0.07292612,0.943739823,0.0,Node 226,Node 222 ;
Fan:VariableVolume,23 Zone PVAV Fan,OfficeMedium HVACOperationSchd,0.6045,1017.592,		AutoSize,FixedFlowRate,0.0,0.0,0.93,1.0,0.040759894,0.08804497,-0.07292612,0.943739823,0.0,Node 74,Node 70 ;
Coil:Cooling:DX:TwoSpeed,21 Zone PVAV 2spd DX Clg Coil,Always On Discrete,	Autosize,Autosize,3.1,Autosize,,Node 157,Node 154,Curve Biquadratic 5,Curve Quadratic 4,Curve Biquadratic 6,Curve Quadratic 5,Curve Quadratic 6,	Autosize,0.69,3.1,autosize,Curve Biquadratic 7,Curve Biquadratic 8,,AirCooled,,0.0,Autosize,Autosize,0.0,Autosize,Autosize,,,10.0,2.0 ;
Coil:Cooling:DX:TwoSpeed,21 Zone PVAV 1 2spd DX Clg Coil,Always On Discrete,Autosize,Autosize,3.1,Autosize,,Node 230,Node 227,Curve Biquadratic 9,Curve Quadratic 7,Curve Biquadratic 10,Curve Quadratic 8,Curve Quadratic 9,	Autosize,0.69,3.1,autosize,Curve Biquadratic 11,Curve Biquadratic 12,,AirCooled,,0.0,Autosize,Autosize,0.0,Autosize,Autosize,,,10.0,2.0 ;
Coil:Cooling:DX:TwoSpeed,23 Zone PVAV 2spd DX Clg Coil,Always On Discrete,	Autosize,Autosize,3.1,Autosize,,Node 78,Node 75,Curve Biquadratic 1,Curve Quadratic 1,Curve Biquadratic 2,Curve Quadratic 2,Curve Quadratic 3,		Autosize,0.69,3.1,autosize,Curve Biquadratic 3,Curve Biquadratic 4,,AirCooled,,0.0,Autosize,Autosize,0.0,Autosize,Autosize,,,10.0,2.0 ;
Coil:Heating:Electric,ActiveStorage_Bot_1 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet,Node 100 ;
Coil:Heating:Electric,ActiveStorage_Bot_2 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet,Node 103 ;
Coil:Heating:Electric,ActiveStorage_Bot_3 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet,Node 106 ;
Coil:Heating:Electric,ActiveStorage_Bot_4 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet,Node 109 ;
Coil:Heating:Electric,ActiveStorage_Mid_1 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet,Node 179 ;
Coil:Heating:Electric,ActiveStorage_Mid_2 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet,Node 182 ;
Coil:Heating:Electric,ActiveStorage_Mid_3 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet,Node 185 ;
Coil:Heating:Electric,ActiveStorage_Mid_4 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet,Node 188 ;
Coil:Heating:Electric,ActiveStorage_Top_1 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet,Node 252 ;
Coil:Heating:Electric,ActiveStorage_Top_2 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet,Node 255 ;
Coil:Heating:Electric,ActiveStorage_Top_3 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet,Node 258 ;
Coil:Heating:Electric,ActiveStorage_Top_4 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet,Node 261 ;
Coil:Heating:Electric,ClassRoom_Bot ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,ClassRoom_Bot ZN VAV Terminal Damper Outlet,Node 112 ;
Coil:Heating:Electric,ConfRoom_Bot_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet,Node 115 ;
Coil:Heating:Electric,ConfRoom_Bot_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet,Node 118 ;
Coil:Heating:Electric,ConfRoom_Mid_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,ConfRoom_Mid_1 ZN VAV Terminal Damper Outlet,Node 191 ;
Coil:Heating:Electric,ConfRoom_Mid_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,ConfRoom_Mid_2 ZN VAV Terminal Damper Outlet,Node 194 ;
Coil:Heating:Electric,ConfRoom_Top_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,ConfRoom_Top_1 ZN VAV Terminal Damper Outlet,Node 264 ;
Coil:Heating:Electric,ConfRoom_Top_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,ConfRoom_Top_2 ZN VAV Terminal Damper Outlet,Node 267 ;
Coil:Heating:Electric,Corridor_Bot_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Corridor_Bot_1 ZN VAV Terminal Damper Outlet,Node 121 ;
Coil:Heating:Electric,Corridor_Bot_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Corridor_Bot_2 ZN VAV Terminal Damper Outlet,Node 124 ;
Coil:Heating:Electric,Corridor_Mid_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Corridor_Mid_1 ZN VAV Terminal Damper Outlet,Node 197 ;
Coil:Heating:Electric,Corridor_Mid_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Corridor_Mid_2 ZN VAV Terminal Damper Outlet,Node 200 ;
Coil:Heating:Electric,Corridor_Top_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Corridor_Top_1 ZN VAV Terminal Damper Outlet,Node 270 ;
Coil:Heating:Electric,Corridor_Top_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Corridor_Top_2 ZN VAV Terminal Damper Outlet,Node 273 ;
Coil:Heating:Electric,Dining_Bot ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Dining_Bot ZN VAV Terminal Damper Outlet,Node 127 ;
Coil:Heating:Electric,Dining_Mid ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Dining_Mid ZN VAV Terminal Damper Outlet,Node 203 ;
Coil:Heating:Electric,Dining_Top ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Dining_Top ZN VAV Terminal Damper Outlet,Node 276 ;
Coil:Heating:Electric,EnclosedOffice_Bot_1 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Bot_1 ZN VAV Terminal Damper Outlet,Node 88 ;
Coil:Heating:Electric,EnclosedOffice_Bot_2 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Bot_2 ZN VAV Terminal Damper Outlet,Node 91 ;
Coil:Heating:Electric,EnclosedOffice_Bot_3 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Bot_3 ZN VAV Terminal Damper Outlet,Node 94 ;
Coil:Heating:Electric,EnclosedOffice_Bot_4 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Bot_4 ZN VAV Terminal Damper Outlet,Node 97 ;
Coil:Heating:Electric,EnclosedOffice_Mid_1 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Mid_1 ZN VAV Terminal Damper Outlet,Node 170 ;
Coil:Heating:Electric,EnclosedOffice_Mid_2 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Mid_2 ZN VAV Terminal Damper Outlet,Node 173 ;
Coil:Heating:Electric,EnclosedOffice_Mid_3 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Mid_3 ZN VAV Terminal Damper Outlet,Node 176 ;
Coil:Heating:Electric,EnclosedOffice_Top_1 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Top_1 ZN VAV Terminal Damper Outlet,Node 243 ;
Coil:Heating:Electric,EnclosedOffice_Top_2 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Top_2 ZN VAV Terminal Damper Outlet,Node 246 ;
Coil:Heating:Electric,EnclosedOffice_Top_3 ZN Electric Reheat Coil,Always On Discrete,1.0,	Autosize,EnclosedOffice_Top_3 ZN VAV Terminal Damper Outlet,Node 249 ;
Coil:Heating:Electric,Lobby_Bot ZN Electric Reheat Coil,Always On Discrete,1.0,				Autosize,Lobby_Bot ZN VAV Terminal Damper Outlet,Node 130 ;
Coil:Heating:Electric,Lobby_Mid ZN Electric Reheat Coil,Always On Discrete,1.0,				Autosize,Lobby_Mid ZN VAV Terminal Damper Outlet,Node 206 ;
Coil:Heating:Electric,Lobby_Top ZN Electric Reheat Coil,Always On Discrete,1.0,				Autosize,Lobby_Top ZN VAV Terminal Damper Outlet,Node 279 ;
Coil:Heating:Electric,Lounge_Bot ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Lounge_Bot ZN VAV Terminal Damper Outlet,Node 133 ;
Coil:Heating:Electric,Mechanical_Bot ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Mechanical_Bot ZN VAV Terminal Damper Outlet,Node 136 ;
Coil:Heating:Electric,Mechanical_Mid ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Mechanical_Mid ZN VAV Terminal Damper Outlet,Node 209 ;
Coil:Heating:Electric,Mechanical_Top ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,Mechanical_Top ZN VAV Terminal Damper Outlet,Node 282 ;
Coil:Heating:Electric,OpenOffice_Bot_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Bot_1 ZN VAV Terminal Damper Outlet,Node 73 ;
Coil:Heating:Electric,OpenOffice_Bot_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Bot_2 ZN VAV Terminal Damper Outlet,Node 81 ;
Coil:Heating:Electric,OpenOffice_Bot_3 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Bot_3 ZN VAV Terminal Damper Outlet,Node 85 ;
Coil:Heating:Electric,OpenOffice_Mid_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Mid_1 ZN VAV Terminal Damper Outlet,Node 152 ;
Coil:Heating:Electric,OpenOffice_Mid_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Mid_2 ZN VAV Terminal Damper Outlet,Node 160 ;
Coil:Heating:Electric,OpenOffice_Mid_3 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Mid_3 ZN VAV Terminal Damper Outlet,Node 164 ;
Coil:Heating:Electric,OpenOffice_Mid_4 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Mid_4 ZN VAV Terminal Damper Outlet,Node 167 ;
Coil:Heating:Electric,OpenOffice_Top_1 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Top_1 ZN VAV Terminal Damper Outlet,Node 225 ;
Coil:Heating:Electric,OpenOffice_Top_2 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Top_2 ZN VAV Terminal Damper Outlet,Node 233 ;
Coil:Heating:Electric,OpenOffice_Top_3 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Top_3 ZN VAV Terminal Damper Outlet,Node 237 ;
Coil:Heating:Electric,OpenOffice_Top_4 ZN Electric Reheat Coil,Always On Discrete,1.0,		Autosize,OpenOffice_Top_4 ZN VAV Terminal Damper Outlet,Node 240 ;
Coil:Heating:Electric,Restroom_Bot ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Restroom_Bot ZN VAV Terminal Damper Outlet,Node 139 ;
Coil:Heating:Electric,Restroom_Mid ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Restroom_Mid ZN VAV Terminal Damper Outlet,Node 212 ;
Coil:Heating:Electric,Restroom_Top ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Restroom_Top ZN VAV Terminal Damper Outlet,Node 285 ;
Coil:Heating:Electric,Stair_Bot_1 ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Stair_Bot_1 ZN VAV Terminal Damper Outlet,Node 142 ;
Coil:Heating:Electric,Stair_Bot_2 ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Stair_Bot_2 ZN VAV Terminal Damper Outlet,Node 145 ;
Coil:Heating:Electric,Stair_Mid_1 ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Stair_Mid_1 ZN VAV Terminal Damper Outlet,Node 215 ;
Coil:Heating:Electric,Stair_Mid_2 ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Stair_Mid_2 ZN VAV Terminal Damper Outlet,Node 218 ;
Coil:Heating:Electric,Stair_Top_1 ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Stair_Top_1 ZN VAV Terminal Damper Outlet,Node 288 ;
Coil:Heating:Electric,Stair_Top_2 ZN Electric Reheat Coil,Always On Discrete,1.0,			Autosize,Stair_Top_2 ZN VAV Terminal Damper Outlet,Node 291 ;
Coil:Heating:Fuel,21 Zone PVAV Main Gas Htg Coil,Always On Discrete,NaturalGas,0.8,			11282.66,Node 154,Node 153,Node 153,0.0,,0.0 ;
Coil:Heating:Fuel,21 Zone PVAV 1 Main Gas Htg Coil,Always On Discrete,NaturalGas,0.8,		9577.79,Node 227,Node 226,Node 226,0.0,,0.0 ;
Coil:Heating:Fuel,23 Zone PVAV Main Gas Htg Coil,Always On Discrete,NaturalGas,0.8,			15838.05,Node 75,Node 74,Node 74,0.0,,0.0 ;
!! Lage office
! --- Daylighting reference point input for illuminance output
!##include include\daylighting_reference_point.idf
