Version,9.2 ;
EnergyManagementSystem:Sensor,oa_temp,Environment,Site Outdoor Air Drybulb Temperature ;
RunPeriod,
Run Period 1,            !- Name
1,                       !- Begin Month
1,                       !- Begin Day of Month
2006.0,                  !- Begin Year
12,                      !- End Month
31,                      !- End Day of Month
2006.0,                  !- End Year
Sunday,                  !- Day of Week for Start Day
No,                      !- Use Weather File Holidays and Special Days
No,                      !- Use Weather File Daylight Saving Period
No,                      !- Apply Weekend Holiday Rule
Yes,                     !- Use Weather File Rain Indicators
Yes;                     !- Use Weather File Snow Indicators
! ------------------------- Outputs -------------------------
Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
!Meters
Output:Meter,InteriorLights:Electricity,hourly ;
Output:Meter,ExteriorLights:Electricity,hourly ;
Output:Meter,InteriorEquipment:Electricity,hourly ;
Output:Meter,ExteriorEquipment:Electricity,hourly ;
Output:Meter,InteriorEquipment:Gas,hourly ;
Output:Meter,ExteriorEquipment:Gas,hourly ;
Output:Meter,Heating:Gas,hourly ;
Output:Meter,Cooling:Electricity,hourly ;
Output:Meter,Heating:Electricity,hourly ;
Output:Meter,Fans:Electricity,hourly ;
Output:Meter,Pumps:Electricity,hourly ;
Output:Meter,Electricity:HVAC,hourly ;
Output:Meter,Gas:HVAC,hourly ;
Output:Meter,WaterSystems:Gas,hourly ;
Output:Meter,WaterSystems:Electricity,hourly ;
Output:Meter,Humidifier:Electricity,hourly ;
Output:Meter,HeatRejection:Electricity,hourly ;
Output:Meter,Electricity:Facility,hourly ;
Output:Meter,Gas:Facility,hourly ;
Output:Variable,*,Heating Coil Gas Rate,hourly; !- HVAC Average [W]
!Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,SUPPLY AIR TEMP - 55.0F,Schedule Value,hourly; !- Zone Average []
Output:Variable,SUPPLY AIR TEMP - 55.0F 1,Schedule Value,hourly; !- Zone Average []
Output:Variable,SUPPLY AIR TEMP - 55.0F 2,Schedule Value,hourly; !- Zone Average []
Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,OPENOFFICE_MID_1 ZN VAV TERMINAL,Zone Air Terminal Outdoor Air Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,OPENOFFICE_MID_1 ZN MEDIUMOFFICE - OPENOFFICE PEOPLE,People Occupant Count,hourly; !- Zone Average []
Output:VariableDictionary,IDF,Unsorted ;
Output:Table:SummaryReports,AllSummary ;
OutputControl:Table:Style,CommaAndHTML,JtoKWH ;
Output:SQLite,SimpleAndTabular ;
Output:EnergyManagementSystem,Verbose,Verbose,None ;
! ------------------------- ASSIGNMENTS OF VARIABLES -------------------------
! Baseline
! -------------- INCLUDE MEASURE PARAMETERS --------------
!------------ Package_TF1 ------------
!M1_Lighting_Core_LED_Fixture
!M2_Lighting_Core_Light_Occupancy_Based_Controls
!M3_Lighting_Core_Daylight_Dimming_Controls
!M4_Lighting_Option_Network_Lighting_Controls_System
!M9_Envelope_Option_Automated_Interior_Shades
!M13_Other_Option_Load_Controls
!M14_Other_Core_Metering_Performance_Monitoring
!------------ Package_TF2 ------------
!M1_Lighting_Core_LED_Fixture
!M2_Lighting_Core_Light_Occupancy_Based_Controls
!M3_Lighting_Core_Daylight_Dimming_Controls
!M4_Lighting_Option_Network_Lighting_Controls_System
!+++++ M6_HVAC_Core_ASHRAE_G36 ++++++
	!M6a_Air Economizer High Limits
	!M6b_DCV
	!M6c_time_averaged_ventilation
	!M6d_DualMax: VAV terminal unit with reheat
	!M6e_Trim and respond for supply air setpoint reset
	!M6f_VAVBoxMinRetuning
!M7_HVAC_Option_Ceiling_Fan_with_4F_Setpoint_Increase
!M9_Envelope_Option_Automated_Interior_Shades
!M13_Other_Option_Load_Controls
!M14_Other_Core_Metering_Performance_Monitoring
!------------ Package_RTU_Replacement ------------
!M5_HVAC_Core_Hight_Efficiency_RTU
!M6_HVAC_Core_ASHRAE_G36
!M8_HVAC_Core_High_Efficiency_Low_Pressure_Drop_Filters
!M10_Envelope_Option_Window_Films
!M12_Envelope_Option_Cool_Roofs
!M14_Other_Core_Metering_Performance_Monitoring
!------------ Package_Building_Renovation -----------
!M1_Lighting_Core_LED_Fixture
!M2_Lighting_Core_Light_Occupancy_Based_Controls
!M3_Lighting_Core_Daylight_Dimming_Controls
!M4_Lighting_Option_Network_Lighting_Controls_System
!M5_HVAC_Core_Hight_Efficiency_RTU
!+++++ M6_HVAC_Core_ASHRAE_G36 ++++++
	!M6a_Air Economizer High Limits
	!M6b_DCV
	!M6c_time_averaged_ventilation
	!M6d_VAVBoxMinRetuning
	!M6e_DualMax: VAV terminal unit with reheat
	!M6f_Trim and respond for supply air setpoint reset
!M7_HVAC_Option_Ceiling_Fan_with_4F_Setpoint_Increase
!M8_HVAC_Core_High_Efficiency_Low_Pressure_Drop_Filters
!M9_Envelope_Option_Automated_Interior_Shades
!M10_Envelope_Option_Window_Films
!M11_Envelope_Option_Secondary_Window_Inserts
!M12_Envelope_Option_Cool_Roofs
!M14_Other_Core_Metering_Performance_Monitoring
!---------------- Measures ---------------
!cl1_Lighting_Core_LED_Fixture
			!Tenant space
!cl2_Lighting_Core_Light_Occupancy_bldgtyped_Controls
! LightingOccControl schedule reflects occupant schedule
Schedule:Compact,Office_Bldg_Light,Any Number,
	Through: 12/31,
	For: Weekdays, Until:05:00,0.05, Until:07:00,0.10, Until:08:00,0.30, Until:17:00,0.90, Until:19:00,0.50, Until:21:00,0.30, Until:22:00,0.20, Until:23:00,0.10, Until:24:00,0.05,
	For: Saturday, Until:06:00,0.05, Until:08:00,0.10, Until:12:00,0.30, Until:17:00,0.15, Until: 24:00,0.05,
	For: SummerDesignDay, Until: 24:00,1.0,
	For: WinterDesignDay, Until: 24:00,0.0,
	For: Sunday Holidays AllOtherDays, Until: 24:00,0.05 ;
Schedule:Compact,Office_Bldg_Light_LightOccControl,Any Number,
	Through: 12/31,
	For: Weekdays, Until:06:00,0.05,Until:07:00,0.1,Until:08:00,0.2,Until:12:00,0.9,Until:13:00,0.5,Until:17:00,0.9,Until:18:00,0.3,Until:22:00,0.1,Until:24:00,0.05,
	For: Saturday, Until:06:00,0.05,Until:08:00,0.1,Until:12:00,0.3,Until:17:00,0.1,Until:19:00,0.05,Until:24:00,0.05,
	For: SummerDesignDay, Until: 24:00,1.0,
	For: WinterDesignDay, Until: 24:00,0.0,
	For: Sunday Holidays AllOtherDays, Until: 24:00,0.05 ;
!cl3_Lighting_Core_Daylight_Dimming_Controls
		!No change
!ol4_Lighting_Option_Network_Lighting_Controls_System: Excluded
!ch5_HVAC_Core_Hight_Efficiency_RTU -- This measure has HVAC autosizing
!this is only for medium office
!+++++ M6_HVAC_Core_ASHRAE_G36 ++++++
!ch6a_Air Economizer High Limits
!ch6b_DCV
	!##set1 designOAmethod[] "ProportionalControlBasedonOccupancySchedule"
	ZoneAirContaminantBalance,Yes,Outdoor CO2 Schedule ;
	Schedule:Compact,Outdoor CO2 Schedule,Any Number,Through: 12/31,For: AllDays,Until: 24:00,400.0 ;
	Schedule:Compact, CO2AvailSchedule, Any Number, Through: 12/31, For: AllDays, Until: 24:00,1.0 ;
	Schedule:Compact, CO2SetpointSchedule, Any Number, Through: 12/31, For: AllDays, Until: 24:00,900.0 ;
		ZoneControl:ContaminantController, CO2 Controller1, ClassRoom_Bot ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller2, EnclosedOffice_Bot_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller3, EnclosedOffice_Bot_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller4, EnclosedOffice_Bot_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller5, EnclosedOffice_Bot_4 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller6, EnclosedOffice_Mid_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller7, EnclosedOffice_Mid_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller8, EnclosedOffice_Mid_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller9, EnclosedOffice_Top_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller10, EnclosedOffice_Top_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller11, EnclosedOffice_Top_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller12, ConfRoom_Bot_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller13, ConfRoom_Bot_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller14, ConfRoom_Mid_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller15, ConfRoom_Mid_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller16, ConfRoom_Top_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller17, ConfRoom_Top_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller18, Corridor_Bot_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller19, Corridor_Bot_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller20, Corridor_Mid_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller21, Corridor_Mid_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller22, Corridor_Top_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller23, Corridor_Top_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller24, Dining_Bot ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller25, Dining_Mid ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller26, Dining_Top ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller27, Mechanical_Bot ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller28, Mechanical_Mid ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller29, Mechanical_Top ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller30, Lobby_Bot ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller31, Lobby_Mid ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller32, Lobby_Top ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller33, Lounge_Bot ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller34, OpenOffice_Bot_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller35, OpenOffice_Bot_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller36, OpenOffice_Bot_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller37, OpenOffice_Mid_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller38, OpenOffice_Mid_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller39, OpenOffice_Mid_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller40, OpenOffice_Mid_4 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller41, OpenOffice_Top_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller42, OpenOffice_Top_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller43, OpenOffice_Top_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller44, OpenOffice_Top_4 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller45, Restroom_Bot ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller46, Restroom_Mid ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller47, Restroom_Top ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller48, Stair_Bot_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller49, Stair_Bot_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller50, Stair_Mid_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller51, Stair_Mid_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller52, Stair_Top_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller53, Stair_Top_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller54, ActiveStorage_Bot_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller55, ActiveStorage_Bot_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller56, ActiveStorage_Bot_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller57, ActiveStorage_Bot_4 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller58, ActiveStorage_Mid_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller59, ActiveStorage_Mid_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller60, ActiveStorage_Mid_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller61, ActiveStorage_Mid_4 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller62, ActiveStorage_Top_1 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller63, ActiveStorage_Top_2 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller64, ActiveStorage_Top_3 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
		ZoneControl:ContaminantController, CO2 Controller65, ActiveStorage_Top_4 ZN, CO2AvailSchedule, CO2SetpointSchedule ;
!ch6c_time_averaged_ventilation
		Schedule:Compact,OfficeMedium MinOA_MotorizedDamper_Sched,Any Number,
		Through: 12/31,
		For: SummerDesignDay,
		Until: 05:00,0.0,Until: 22:00,1.0,Until: 24:00,0.0,
		For: Weekdays,
		Until: 07:00,0.0,
		Until: 17:20,1.0,Until: 17:40,0.0,Until: 18:00,1.5,
		Until: 18:20,1.5,Until: 18:40,0.0,Until: 19:00,1.5,
		Until: 19:20,1.5,Until: 19:40,0.0,Until: 20:00,1.5,
		Until: 20:20,1.5,Until: 20:40,0.0,Until: 21:00,1.5,
		Until: 21:20,1.5,Until: 21:40,0.0,Until: 22:00,1.5,
		Until: 24:00,0.0,
		For: Saturday,
		Until: 07:00,0.0,
		Until: 12:20,1.0,Until: 12:40,0.0,Until: 13:00,1.5,
		Until: 13:20,1.5,Until: 13:40,0.0,Until: 14:00,1.5,
		Until: 14:20,1.5,Until: 14:40,0.0,Until: 15:00,1.5,
		Until: 15:20,1.5,Until: 15:40,0.0,Until: 16:00,1.5,
		Until: 16:20,1.5,Until: 16:40,0.0,Until: 17:00,1.5,
		Until: 17:20,1.5,Until: 17:40,0.0,Until: 18:00,1.5,
		Until: 24:00,0.0,
		For: WinterDesignDay,
		Until: 07:00,0.0,Until: 18:00,1.0,Until: 24:00,0.0,
		For: Sunday Holidays AllOtherDays,
		Until: 24:00,0.0 ;
!ch6d_DualMax: VAV terminal unit with reheat
	!0.15
	! Alt#1
	!##set1 damper_control[] "ReverseWithLimits"
	!##set1 min_fraction[] "0.3"
	!##set1 MaxiumFlowPerZoneFloorAreaDuringReheat[] "0"
	!##set1 MaxiumFlowFractionDuringReheat[] "0.5"
	!##set1 MaxiumReheatAirTemperature[] "29.4" !"29.4" !85F based on the ASHRAE G36 a max of 15°F above space temperature setpoint, typically 85°F
	!Alt#2
	!##set1 damper_control[] "ReverseWithLimits"
	!##set1 min_fraction[] "0.15"
	!##set1 MaxiumFlowPerZoneFloorAreaDuringReheat[] "0"
	!##set1 MaxiumFlowFractionDuringReheat[] "0.5"
	!##set1 MaxiumReheatAirTemperature[] "29.4" !"29.4" !85F based on the ASHRAE G36 a max of 15°F above space temperature setpoint, typically 85°F
!ch6e_Trim and respond for supply air setpoint reset
		!Cooling mode
		EnergyManagementSystem:Sensor,cooling_rate_21,21 ZONE PVAV 2SPD DX CLG COIL,Cooling Coil Total Cooling Rate ;
		EnergyManagementSystem:Sensor,cooling_rate_21_1,21 ZONE PVAV 1 2SPD DX CLG COIL,Cooling Coil Total Cooling Rate ;
		EnergyManagementSystem:Sensor,cooling_rate_23,23 ZONE PVAV 2SPD DX CLG COIL,Cooling Coil Total Cooling Rate ;
		!Heating coil gas rate
		EnergyManagementSystem:Sensor,heating_gas_rate_21,21 ZONE PVAV MAIN GAS HTG COIL,Heating Coil Gas Rate  ;
		EnergyManagementSystem:Sensor,heating_gas_rate_21_1,21 ZONE PVAV 1 MAIN GAS HTG COIL,Heating Coil Gas Rate  ;
		EnergyManagementSystem:Sensor,heating_gas_rate_23,23 ZONE PVAV MAIN GAS HTG COIL,Heating Coil Gas Rate  ;
		EnergyManagementSystem:Actuator,sat_oa_reset_21,SUPPLY AIR TEMP - 55.0F 1,Schedule:Year,Schedule Value ;
		EnergyManagementSystem:Actuator,sat_oa_reset_21_1,SUPPLY AIR TEMP - 55.0F 2,Schedule:Year,Schedule Value ;
		EnergyManagementSystem:Actuator,sat_oa_reset_23,Supply Air Temp - 55.0F,Schedule:Year,Schedule Value ;
		EnergyManagementSystem:ProgramCallingManager,sat_oa_reset_21_program_name,InsideHVACSystemIterationLoop,sat_oa_reset_21_program ;
		EnergyManagementSystem:ProgramCallingManager,sat_oa_reset_21_1_program_name,InsideHVACSystemIterationLoop,sat_oa_reset_21_1_program ;
		EnergyManagementSystem:ProgramCallingManager,sat_oa_reset_23_program_name,InsideHVACSystemIterationLoop,sat_oa_reset_23_program ;
		EnergyManagementSystem:Program,
			sat_oa_reset_21_program,  !- Name
			IF heating_gas_rate_21 > 0,
				IF cooling_rate_21 > 0,
					SET sat_oa_reset_21 = 12.78,
				ELSE,
					SET sat_oa_reset_21 = 12.78,
				ENDIF,
			ELSE,
				IF cooling_rate_21 > 0,
					IF oa_temp < 15.56,
						SET sat_oa_reset_21 = 12.78,
					ELSEIF oa_temp >= 21.11,
						SET sat_oa_reset_21 = 12.78,
					Else,
						SET sat_oa_reset_21 = 18.33 - ((oa_temp - 15.56)/(21.11 - 15.56)) * (18.33 - 12.78),
					ENDIF,
				ELSE,
					SET sat_oa_reset_21 = 12.78,
				ENDIF,
			ENDIF ;
		EnergyManagementSystem:Program,
			sat_oa_reset_21_1_program,  !- Name
			IF heating_gas_rate_21_1 > 0,
				IF cooling_rate_21_1 > 0,
					SET sat_oa_reset_21_1 = 12.78,
				ELSE,
					SET sat_oa_reset_21_1 = 12.78,
				ENDIF,
			ELSE,
				IF cooling_rate_21_1 > 0,
					IF oa_temp < 15.56,
						SET sat_oa_reset_21_1 = 12.78,
					ELSEIF oa_temp >= 21.11,
						SET sat_oa_reset_21_1 = 12.78,
					Else,
						SET sat_oa_reset_21_1 = 18.33 - ((oa_temp - 15.56)/(21.11 - 15.56)) * (18.33 - 12.78),
					ENDIF,
				ELSE,
					SET sat_oa_reset_21_1 = 12.78,
				ENDIF,
			ENDIF ;
		EnergyManagementSystem:Program,
			sat_oa_reset_23_program,  !- Name
			IF heating_gas_rate_23 > 0,
				IF cooling_rate_23 > 0,
					SET sat_oa_reset_23 = 12.78,
				ELSE,
					SET sat_oa_reset_23 = 12.78,
				ENDIF,
			ELSE,
				IF cooling_rate_23 > 0,
					IF oa_temp < 15.56,
						SET sat_oa_reset_23 = 12.78,
					ELSEIF oa_temp >= 21.11,
						SET sat_oa_reset_23 = 12.78,
					Else,
						SET sat_oa_reset_23 = 18.33 - ((oa_temp - 15.56)/(21.11 - 15.56)) * (18.33 - 12.78),
					ENDIF,
				ELSE,
					SET sat_oa_reset_23 = 12.78,
				ENDIF,
			ENDIF ;
!ch6f_VAVBoxMinRetuning: Excluded
!oh7_HVAC_Option_Ceiling_Fan_with_4F_Setpoint_Increase
!ch8_HVAC_Core_High_Efficiency_Low_Pressure_Drop_Filters: Excluded
!oe9_Envelope_Option_Automated_Interior_Shades: Excluded
!oe10_Envelope_Option_Window_Films
				WindowMaterial:SimpleGlazingSystem,glazing_new,3.544,0.144,0.261 ;
	! Large office does not have windlow film measures
!oe11_Envelope_Option_Secondary_Window_Inserts: Excluded
!oe12_Envelope_Option_Cool_Roofs
! Medium office only
!oo13_other_option_plug_load_controls
!co14_Other_Core_Metering_Performance_Monitoring: Excluded
! ------------------------- VARIABLE VARYING BY bldgtype -------------------------
! Medium office
!- Windows Line endings
  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods
  Building,
    -MediumOfficeDetailed-ASHRAE 169-2006-5B created: 2019-07-17 09:31:57 -0700,  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days
  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations
  SurfaceConvectionAlgorithm:Inside,TARP ;
  SurfaceConvectionAlgorithm:Outside,DOE-2 ;
  HeatBalanceAlgorithm,ConductionTransferFunction,200.0 ;
  Timestep,6 ;
  Site:Location,
    Boise Air Terminal  Uo_ID_USA,  !- Name
    43.62,                   !- Latitude {deg}
    -116.21,                 !- Longitude {deg}
    -7.0,                    !- Time Zone {hr}
    701.0;                   !- Elevation {m}
  SizingPeriod:DesignDay,
    Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.7,                    !- Maximum Dry-Bulb Temperature {C}
    16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93182.0,                 !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    330.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.398,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.125;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  SizingPeriod:DesignDay,
    Boise Air Terminal  Uo Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93182.0,                 !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    120.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633 ;
  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    11.15,                   !- Annual Average Outdoor Air Temperature {C}
    26.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  ScheduleTypeLimits,
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type
  ScheduleTypeLimits,
    Fractional,              !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type
  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type
  ScheduleTypeLimits,
    Any Number;              !- Name
  ScheduleTypeLimits,
    OnOff,                   !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type
  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type
  ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type
  ScheduleTypeLimits,
    Velocity,                !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type
  Schedule:Day:Interval,
    Medium Office HtgSetp SmrDsn|Sun Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Medium Office HtgSetp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21.0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office HtgSetp Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21.0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.0;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Medium Office ClgSetp Default,  !- Nameset
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                    !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office ClgSetp Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                    !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                    !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1
!  Schedule:Day:Interval,
!    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Name
!    Fractional,              !- Schedule Type Limits Name
!    No,                      !- Interpolate to Timestep
!    24:00,                   !- Time 1
!    0.0;                     !- Value Until Time 1
!
!  Schedule:Day:Interval,
!    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Name
!    Fractional,              !- Schedule Type Limits Name
!    No,                      !- Interpolate to Timestep
!    07:00,                   !- Time 1
!    0.0,                     !- Value Until Time 1
!    22:00,                   !- Time 2
!    1.0,                     !- Value Until Time 2
!    24:00,                   !- Time 3
!    0.0;                     !- Value Until Time 3
!
!  Schedule:Day:Interval,
!    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Name
!    Fractional,              !- Schedule Type Limits Name
!    No,                      !- Interpolate to Timestep
!    07:00,                   !- Time 1
!    0.0,                     !- Value Until Time 1
!    18:00,                   !- Time 2
!    1.0,                     !- Value Until Time 2
!    24:00,                   !- Time 3
!    0.0;                     !- Value Until Time 3
!
!  Schedule:Day:Interval,
!    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- Name
!    Fractional,              !- Schedule Type Limits Name
!    No,                      !- Interpolate to Timestep
!    07:00,                   !- Time 1
!    0.0,                     !- Value Until Time 1
!    22:00,                   !- Time 2
!    1.0,                     !- Value Until Time 2
!    24:00,                   !- Time 3
!    0.0;                     !- Value Until Time 3
!
!  Schedule:Day:Interval,
!    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- Name
!    Fractional,              !- Schedule Type Limits Name
!    No,                      !- Interpolate to Timestep
!    07:00,                   !- Time 1
!    0.0,                     !- Value Until Time 1
!    18:00,                   !- Time 2
!    1.0,                     !- Value Until Time 2
!    24:00,                   !- Time 3
!    0.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11
    0.62,                    !- Value Until Time 11
    19:00,                   !- Time 12
    0.12,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.04,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0.0;                     !- Value Until Time 14
  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.0;                     !- Value Until Time 13
  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11
    0.62,                    !- Value Until Time 11
    19:00,                   !- Time 12
    0.12,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.04,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0.0;                     !- Value Until Time 14
  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.0;                     !- Value Until Time 13
  Schedule:Day:Interval,
    Medium Office Bldg Swh Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.19,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.35,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.38,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.39,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.47,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.57,                    !- Value Until Time 9
    14:00,                   !- Time 10
    0.54,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.34,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.33,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.44,                    !- Value Until Time 13
    18:00,                   !- Time 14
    0.26,                    !- Value Until Time 14
    19:00,                   !- Time 15
    0.21,                    !- Value Until Time 15
    20:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    21:00,                   !- Time 17
    0.17,                    !- Value Until Time 17
    22:00,                   !- Time 18
    0.08,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.05;                    !- Value Until Time 19
  Schedule:Day:Interval,
    Medium Office Bldg Swh Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.19,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.35,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.38,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.39,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.47,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.57,                    !- Value Until Time 9
    14:00,                   !- Time 10
    0.54,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.34,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.33,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.44,                    !- Value Until Time 13
    18:00,                   !- Time 14
    0.26,                    !- Value Until Time 14
    19:00,                   !- Time 15
    0.21,                    !- Value Until Time 15
    20:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    21:00,                   !- Time 17
    0.17,                    !- Value Until Time 17
    22:00,                   !- Time 18
    0.08,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.05;                    !- Value Until Time 19
  Schedule:Day:Interval,
    Medium Office Bldg Swh Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9
    0.04;                    !- Value Until Time 9
  Schedule:Day:Interval,
    Medium Office Bldg Swh Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.11,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.21,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.19,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.23,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    14:00,                   !- Time 10
    0.19,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.13,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.14,                    !- Value Until Time 13
    21:00,                   !- Time 14
    0.07,                    !- Value Until Time 14
    22:00,                   !- Time 15
    0.09,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.05;                    !- Value Until Time 16
  Schedule:Day:Interval,
    Medium Office Bldg Swh WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.11,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.21,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.19,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.23,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    14:00,                   !- Time 10
    0.19,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.13,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.14,                    !- Value Until Time 13
    21:00,                   !- Time 14
    0.07,                    !- Value Until Time 14
    22:00,                   !- Time 15
    0.09,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.05;                    !- Value Until Time 16
  Schedule:Day:Interval,
    Medium Office Infil Quarter On Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1.0,                     !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1.0,                     !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office Infil Quarter On Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1.0,                     !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    Medium Office Infil Quarter On WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1.0,                     !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1
  Schedule:Day:Interval,
    Office Activity Default, !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132.0;                   !- Value Until Time 1
  Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132.0;                   !- Value Until Time 1
  Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132.0;                   !- Value Until Time 1
  Schedule:Day:Interval,
    Office Bldg Equip Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8
  Schedule:Day:Interval,
    Office Bldg Equip Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5
  Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Office Bldg Equip Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Office Bldg Light Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3
  Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9
Schedule:Day:Interval,OfficeMedium BLDG_OCC_SCH Sat Day,Fractional,No,06:00,0.0,08:00,0.1,12:00,0.3,17:00,0.1,19:00,0.05,24:00,0.0 ;
  Schedule:Day:Interval,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3
  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1
  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1
  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1
  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1
  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1
  Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office HtgSetp SmrDsn|Sun Day,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Sat Day,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office ClgSetp WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Sat Day,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default;  !- CustomDay2 Schedule:Day Name
!  Schedule:Week:Daily,
!    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Name
!    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Sunday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Holiday Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- CustomDay1 Schedule:Day Name
!    OfficeMedium MinOA_MotorizedDamper_Sched Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Medium Office BLDG ELEVATORS Week Rule - Jan1-Dec31,  !- Name
    Medium Office BLDG ELEVATORS Sun Day,  !- Sunday Schedule:Day Name
    Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    Medium Office BLDG ELEVATORS WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Medium Office BLDG ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office BLDG ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Medium Office Bldg Swh Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Swh Sun Day,  !- Sunday Schedule:Day Name
    Medium Office Bldg Swh Default,  !- Monday Schedule:Day Name
    Medium Office Bldg Swh Default,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Swh Default,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Swh Default,  !- Thursday Schedule:Day Name
    Medium Office Bldg Swh Default,  !- Friday Schedule:Day Name
    Medium Office Bldg Swh WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    Medium Office Bldg Swh Default,  !- Holiday Schedule:Day Name
    Medium Office Bldg Swh Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Swh Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Swh Default,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Swh Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Sun Day,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default, !- Sunday Schedule:Day Name
    Office Activity Default, !- Monday Schedule:Day Name
    Office Activity Default, !- Tuesday Schedule:Day Name
    Office Activity Default, !- Wednesday Schedule:Day Name
    Office Activity Default, !- Thursday Schedule:Day Name
    Office Activity Default, !- Friday Schedule:Day Name
    Office Activity Default, !- Saturday Schedule:Day Name
    Office Activity Default, !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default, !- CustomDay1 Schedule:Day Name
    Office Activity Default; !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Sun Day,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default,  !- Monday Schedule:Day Name
    Office Bldg Equip Default,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default,  !- Friday Schedule:Day Name
    Office Bldg Equip Sat Day,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Sunday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Monday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Tuesday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Wednesday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Thursday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Friday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Saturday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Holiday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    OfficeMedium HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 23,         !- Monday Schedule:Day Name
    Schedule Day 23,         !- Tuesday Schedule:Day Name
    Schedule Day 23,         !- Wednesday Schedule:Day Name
    Schedule Day 23,         !- Thursday Schedule:Day Name
    Schedule Day 23,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 23,         !- Holiday Schedule:Day Name
    Schedule Day 23,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 23,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 23,         !- CustomDay1 Schedule:Day Name
    Schedule Day 23;         !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 1,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 1;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 2,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 2;  !- CustomDay2 Schedule:Day Name
  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name
  Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
!  Schedule:Year,
!    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Name
!    Fractional,              !- Schedule Type Limits Name
!    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
!    1,                       !- Start Month 1
!    1,                       !- Start Day 1
!    12,                      !- End Month 1
!    31;                      !- End Day 1
  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Medium Office BLDG ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Medium Office BLDG ELEVATORS Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Medium Office Bldg Swh,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Medium Office Bldg Swh Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Office Bldg Equip,       !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    OfficeMedium BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    OfficeMedium Exterior_Lgt_ALWAYS_ON,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    OfficeMedium HVACOperationSchd,  !- Name
    ,                        !- Schedule Type Limits Name
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Supply Air Temp - 55.0F, !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Supply Air Temp - 55.0F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Supply Air Temp - 55.0F 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
  Schedule:Compact,
    ActiveStorage_Bot_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Bot_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Bot_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Bot_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Mid_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Mid_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Mid_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Mid_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Top_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Top_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Top_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ActiveStorage_Top_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ClassRoom_Bot ZN Thermostat Schedule,  !- Name
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ConfRoom_Top_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    ConfRoom_Top_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Corridor_Bot_1 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Corridor_Bot_2 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Corridor_Mid_1 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Corridor_Mid_2 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Corridor_Top_1 ZN Thermostat Schedule,  !- Name
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Corridor_Top_2 ZN Thermostat Schedule,  !- Name
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Dining_Bot ZN Thermostat Schedule,  !- Name
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Dining_Mid ZN Thermostat Schedule,  !- Name
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Dining_Top ZN Thermostat Schedule,  !- Name
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Mid_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Mid_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Mid_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Top_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Top_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    EnclosedOffice_Top_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Lobby_Bot ZN Thermostat Schedule,  !- Name
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Lobby_Mid ZN Thermostat Schedule,  !- Name
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Lobby_Top ZN Thermostat Schedule,  !- Name
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Lounge_Bot ZN Thermostat Schedule,  !- Name
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Mechanical_Bot ZN Thermostat Schedule,  !- Name
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Mechanical_Mid ZN Thermostat Schedule,  !- Name
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Mechanical_Top ZN Thermostat Schedule,  !- Name
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Mid_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Mid_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Mid_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Mid_4 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Top_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Top_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Top_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    OpenOffice_Top_4 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Restroom_Bot ZN Thermostat Schedule,  !- Name
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Restroom_Mid ZN Thermostat Schedule,  !- Name
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Restroom_Top ZN Thermostat Schedule,  !- Name
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Stair_Bot_1 ZN Thermostat Schedule,  !- Name
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Stair_Bot_2 ZN Thermostat Schedule,  !- Name
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Stair_Mid_1 ZN Thermostat Schedule,  !- Name
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Stair_Mid_2 ZN Thermostat Schedule,  !- Name
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Stair_Top_1 ZN Thermostat Schedule,  !- Name
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Compact,
    Stair_Top_2 ZN Thermostat Schedule,  !- Name
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3
  Schedule:Constant,Always On Discrete,OnOff,1.0 ;
  Schedule:Constant,Always Off Discrete,,0.0 ;
  Schedule:Constant,Always On Continuous,,1.0 ;
  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608.0,                   !- Density {kg/m3}
    1630.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.31125355293807,        !- Conductivity {W/m-K}
    2240.00141458147,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842.0,                  !- Density {kg/m3}
    912.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
  Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
  Material:NoMass,
    Typical Insulation,      !- Name
    Smooth,                  !- Roughness
    0.0282222222222221,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material:NoMass,
    Typical Insulation R-10.02,  !- Name
    Smooth,                  !- Roughness
    1.76396373294965,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material:NoMass,
    Typical Insulation R-18.49,  !- Name
    Smooth,                  !- Roughness
    3.25638224539908,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  Material:NoMass,
    Typical Insulation R-8.45,  !- Name
    Smooth,                  !- Roughness
    1.48810407632331,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
  WindowMaterial:SimpleGlazingSystem,
    U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39,  !- Name
    6.72051227935197,        !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.31;                    !- Visible Transmittance
  WindowMaterial:SimpleGlazingSystem,
    U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39 1,  !- Name
    6.72051227935197,        !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.31;                    !- Visible Transmittance
  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
  WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.08,                    !- Visible Transmittance at Normal Incidence
    0.41,                    !- Front Side Visible Reflectance at Normal Incidence
    0.37,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.4,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
  Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
  Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
  Construction,
    ext-slab-mass,           !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
  Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
  Construction,
    Typical IEAD Roof R-19.61,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-18.49,  !- Layer 2
    Metal Roof Surface;      !- Layer 3
  Construction,
    Typical Insulated Basement Mass Wall R-10.0,  !- Name
    Typical Insulation R-8.45,  !- Outside Layer
    8 in. Concrete Block Basement Wall;  !- Layer 2
  Construction,
    Typical Insulated Exterior Mass Floor,  !- Name
    Typical Insulation R-10.02,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3
  Construction,
    Typical Insulated Metal Door,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation;      !- Layer 2
  Construction,
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-10.02,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4
  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer
  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer
  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer
  Construction,
    Typical Overhead Door,   !- Name
    Typical Insulation;      !- Outside Layer
  Construction,
    window_baseline,  !- Name
    glazing_new;  !- Outside Layer
  Construction,
    U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 1,  !- Name
    U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39 1;  !- Outside Layer
  Construction,
    U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,  !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer
  Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System
  Zone,
    ActiveStorage_Bot_1 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Bot_2 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Bot_3 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Bot_4 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Mid_1 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Mid_2 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Mid_3 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Mid_4 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Top_1 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Top_2 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Top_3 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ActiveStorage_Top_4 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ClassRoom_Bot ZN,        !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ConfRoom_Bot_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -7.21911419532262e-16,   !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ConfRoom_Bot_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ConfRoom_Mid_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ConfRoom_Mid_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ConfRoom_Top_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    ConfRoom_Top_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Corridor_Bot_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Corridor_Bot_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Corridor_Mid_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Corridor_Mid_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Corridor_Top_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Corridor_Top_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Dining_Bot ZN,           !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Dining_Mid ZN,           !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Dining_Top ZN,           !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Bot_1 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Bot_2 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Bot_3 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Bot_4 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Mid_1 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Mid_2 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Mid_3 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Top_1 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Top_2 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    EnclosedOffice_Top_3 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    FirstFloor_Plenum ZN,    !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    2.7432,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area
  Zone,
    Lobby_Bot ZN,            !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Lobby_Mid ZN,            !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Lobby_Top ZN,            !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Lounge_Bot ZN,           !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Mechanical_Bot ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Mechanical_Mid ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Mechanical_Top ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    MidFloor_Plenum ZN,      !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area
  Zone,
    OpenOffice_Bot_1 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Bot_2 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Bot_3 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Mid_1 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Mid_2 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Mid_3 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Mid_4 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Top_1 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Top_2 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Top_3 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    OpenOffice_Top_4 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Restroom_Bot ZN,         !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Restroom_Mid ZN,         !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Restroom_Top ZN,         !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Stair_Bot_1 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Stair_Bot_2 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Stair_Mid_1 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Stair_Mid_2 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Stair_Top_1 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    Stair_Top_2 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm
  Zone,
    TopFloor_Plenum ZN,      !- Name
    -0.0,                    !- Direction of Relative North {deg}
    -1.02589783002182e-29,   !- X Origin {m}
    1.44377485810546e-15,    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area
  ZoneList,
    MediumOffice - Classroom,!- Name
    ClassRoom_Bot ZN;        !- Zone 1 Name
  ZoneList,
    MediumOffice - ClosedOffice,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone 1 Name
    EnclosedOffice_Bot_2 ZN, !- Zone 2 Name
    EnclosedOffice_Bot_3 ZN, !- Zone 3 Name
    EnclosedOffice_Bot_4 ZN, !- Zone 4 Name
    EnclosedOffice_Mid_1 ZN, !- Zone 5 Name
    EnclosedOffice_Mid_2 ZN, !- Zone 6 Name
    EnclosedOffice_Mid_3 ZN, !- Zone 7 Name
    EnclosedOffice_Top_1 ZN, !- Zone 8 Name
    EnclosedOffice_Top_2 ZN, !- Zone 9 Name
    EnclosedOffice_Top_3 ZN; !- Zone 10 Name
  ZoneList,
    MediumOffice - Conference,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone 1 Name
    ConfRoom_Bot_2 ZN,       !- Zone 2 Name
    ConfRoom_Mid_1 ZN,       !- Zone 3 Name
    ConfRoom_Mid_2 ZN,       !- Zone 4 Name
    ConfRoom_Top_1 ZN,       !- Zone 5 Name
    ConfRoom_Top_2 ZN;       !- Zone 6 Name
  ZoneList,
    MediumOffice - Corridor, !- Name
    Corridor_Bot_1 ZN,       !- Zone 1 Name
    Corridor_Bot_2 ZN,       !- Zone 2 Name
    Corridor_Mid_1 ZN,       !- Zone 3 Name
    Corridor_Mid_2 ZN,       !- Zone 4 Name
    Corridor_Top_1 ZN,       !- Zone 5 Name
    Corridor_Top_2 ZN;       !- Zone 6 Name
  ZoneList,
    MediumOffice - Dining,   !- Name
    Dining_Bot ZN,           !- Zone 1 Name
    Dining_Mid ZN,           !- Zone 2 Name
    Dining_Top ZN;           !- Zone 3 Name
  ZoneList,
    MediumOffice - Elec/MechRoom,  !- Name
    Mechanical_Bot ZN,       !- Zone 1 Name
    Mechanical_Mid ZN,       !- Zone 2 Name
    Mechanical_Top ZN;       !- Zone 3 Name
  ZoneList,
    MediumOffice - Lobby,    !- Name
    Lobby_Bot ZN,            !- Zone 1 Name
    Lobby_Mid ZN,            !- Zone 2 Name
    Lobby_Top ZN,            !- Zone 3 Name
    Lounge_Bot ZN;           !- Zone 4 Name
  ZoneList,
    MediumOffice - OpenOffice,  !- Name
    OpenOffice_Bot_1 ZN,     !- Zone 1 Name
    OpenOffice_Bot_2 ZN,     !- Zone 2 Name
    OpenOffice_Bot_3 ZN,     !- Zone 3 Name
    OpenOffice_Mid_1 ZN,     !- Zone 4 Name
    OpenOffice_Mid_2 ZN,     !- Zone 5 Name
    OpenOffice_Mid_3 ZN,     !- Zone 6 Name
    OpenOffice_Mid_4 ZN,     !- Zone 7 Name
    OpenOffice_Top_1 ZN,     !- Zone 8 Name
    OpenOffice_Top_2 ZN,     !- Zone 9 Name
    OpenOffice_Top_3 ZN,     !- Zone 10 Name
    OpenOffice_Top_4 ZN;     !- Zone 11 Name
  ZoneList,
    MediumOffice - Restroom, !- Name
    Restroom_Bot ZN,         !- Zone 1 Name
    Restroom_Mid ZN,         !- Zone 2 Name
    Restroom_Top ZN;         !- Zone 3 Name
  ZoneList,
    MediumOffice - Stair,    !- Name
    Stair_Bot_1 ZN,          !- Zone 1 Name
    Stair_Bot_2 ZN,          !- Zone 2 Name
    Stair_Mid_1 ZN,          !- Zone 3 Name
    Stair_Mid_2 ZN,          !- Zone 4 Name
    Stair_Top_1 ZN,          !- Zone 5 Name
    Stair_Top_2 ZN;          !- Zone 6 Name
  ZoneList,
    MediumOffice - Storage,  !- Name
    ActiveStorage_Bot_1 ZN,  !- Zone 1 Name
    ActiveStorage_Bot_2 ZN,  !- Zone 2 Name
    ActiveStorage_Bot_3 ZN,  !- Zone 3 Name
    ActiveStorage_Bot_4 ZN,  !- Zone 4 Name
    ActiveStorage_Mid_1 ZN,  !- Zone 5 Name
    ActiveStorage_Mid_2 ZN,  !- Zone 6 Name
    ActiveStorage_Mid_3 ZN,  !- Zone 7 Name
    ActiveStorage_Mid_4 ZN,  !- Zone 8 Name
    ActiveStorage_Top_1 ZN,  !- Zone 9 Name
    ActiveStorage_Top_2 ZN,  !- Zone 10 Name
    ActiveStorage_Top_3 ZN,  !- Zone 11 Name
    ActiveStorage_Top_4 ZN;  !- Zone 12 Name
  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 103,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 170,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 152,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 165,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 188,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 196,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 176,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 86,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 190,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 305,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 623,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 356,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 287,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 221,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 308,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 259,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 621,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 279,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 266,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 250,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 269,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 272,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 633,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 310,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 286,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 275,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 410,             !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 276,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 340,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 277,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 256,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 385,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 334,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 335,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 344,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 336,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 337,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 291,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 339,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 687,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 604,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 539,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 605,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 648,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 606,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 470,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 607,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 585,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 608,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 528,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 609,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 703,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 610,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 494,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 562,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 520,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 563,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 508,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 564,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 649,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,11.0410625,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 565,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 700,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 566,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 582,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 567,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 570,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 568,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 557,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,11.0410625,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,11.0410625,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,11.0410625,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 549,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 560,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 550,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 640,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 551,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 510,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9292625,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9292625,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 552,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 527,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 553,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 705,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 554,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 434,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 555,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 576,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 512,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 638,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 513,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 532,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 514,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 540,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 515,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 467,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 516,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 430,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 517,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 699,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 518,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 497,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,22.234525,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0975,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0975,22.234525,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 130,             !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 131,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 151,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 200,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 158,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 326,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 226,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 327,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 627,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 328,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 330,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 211,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 331,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 664,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 294,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 232,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 295,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 630,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 296,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 396,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 379,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 300,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 611,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 612,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 581,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 613,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 438,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 614,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 498,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 615,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 616,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 599,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 617,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 634,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 383,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 542,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 579,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 543,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 653,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 544,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 698,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 545,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 499,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 546,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 547,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 489,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 14,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 123,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,27.93365,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 194,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 138,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 146,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 125,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 111,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 133,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 175,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 283,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 294,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 332,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 239,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 622,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 357,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 241,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 407,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 352,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 254,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 255,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 345,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 285,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 342,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 257,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 343,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 392,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 344,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 335,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 345,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 245,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 346,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 363,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 347,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 348,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 249,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 349,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 290,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 350,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 380,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 351,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 352,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 242,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 353,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 354,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 401,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 355,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 620,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,27.93365,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 391,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 374,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 578,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 524,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 579,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 542,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 580,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 465,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 581,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 612,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0692625,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 582,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 566,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 583,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 504,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.3375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 584,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 503,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.3375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.8417375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.8417375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 585,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 607,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 586,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 635,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 587,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 469,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 588,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 689,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 589,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 422,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 590,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 574,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,6.5611375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 591,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 575,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,6.5611375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,6.5611375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 592,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 429,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 593,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 490,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 594,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 502,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    8.0692625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5735,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5735,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 595,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 600,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 419,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 637,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    4.5037375,27.93365,0.0;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 420,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 690,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 4 {m}
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 5 {m}
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 6 {m}
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 7 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 8 {m}
  BuildingSurface:Detailed,
    Surface 421,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 597,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 422,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 589,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 423,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 477,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0822125,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 424,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 488,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 425,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 531,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 426,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 569,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 427,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 466,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.3543,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 428,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 463,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    5.7229375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7229375,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7229375,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 429,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 592,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    44.1880625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 430,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 516,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    15.3543,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 431,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 476,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    10.0822125,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 432,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 577,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1880625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1880625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 433,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 526,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.4795,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 434,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 554,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,26.71445,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    26.4795,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.6724625,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.6724625,26.71445,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 435,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 480,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.4072625,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 288,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 321,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 289,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 402,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 338,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 301,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 293,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 284,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 529,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 639,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 530,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 704,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 531,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 425,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 532,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 513,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,26.71445,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,26.71445,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 533,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 535,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,22.234525,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 534,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 525,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,22.234525,2.74319999999999,  !- X,Y,Z ==> Vertex 1 {m}
    23.4315,22.234525,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4315,26.71445,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4315,26.71445,2.74319999999999;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,16.63779375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,27.93365,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,27.93365,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,27.93365,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5037375,16.63779375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5037375,16.63779375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,33.274,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,33.274,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 206,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,5.3419375,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5037375,33.274,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,33.274,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.3419375,2.7432;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Floor,                   !- Surface Type
    ext-slab-mass,           !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.274,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,5.3419375,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.4072625,5.3419375,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.4072625,33.274,0.0;  !- X,Y,Z ==> Vertex 4 {m}
  BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.2,  !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
